<?xml version="1.0" encoding="UTF-8"?>
<rdf:RDF  xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!-- Exported from CIMSpy EE/CIMdesk on Fri May 29 14:30:16.62. -->
	<md:FullModel rdf:about="urn:uuid:3f7cf068-a142-49eb-8718-36cb6e4ede6b">
		<md:Model.created>2014-10-24T15:43:47</md:Model.created>
		<md:Model.scenarioTime>2014-04-14T15:35:09</md:Model.scenarioTime>
		<md:Model.version>2</md:Model.version>
		<md:Model.DependentOn rdf:resource="urn:uuid:2399cbd0-9a39-11e0-aa80-0800200c9a66"/>
		<md:Model.description>CGMES Conformity Assessment: &apos;MicroGridTestConfiguration....T2 (MAS NL) Test Configuration. The model is owned by ENTSO-E and is provided by ENTSO-E “as it is”. To the fullest extent permitted by law, ENTSO-E shall not be liable for any damages of any kind arising out of the use of the model (including any of its subsequent modifications). ENTSO-E neither warrants, nor represents that the use of the model will not infringe the rights of third parties. Any use of the model shall  include a reference to ENTSO-E. ENTSO-E web site is the only official source of information related to the model.</md:Model.description>
		<md:Model.modelingAuthoritySet>http://tennet.nl/CGMES/2.4.15</md:Model.modelingAuthoritySet>
		<md:Model.profile>http://entsoe.eu/CIM/EquipmentCore/3/1</md:Model.profile>
		<md:Model.profile>http://entsoe.eu/CIM/EquipmentShortCircuit/3/1</md:Model.profile>
		<md:Model.profile>http://entsoe.eu/CIM/EquipmentOperation/3/1</md:Model.profile>
		<md:Model.Supersedes rdf:resource="urn:uuid:77b55f87-fc1e-4046-9599-6c6b4f991a86"/>
	</md:FullModel>
	<cim:ACLineSegment rdf:ID="_882271f9-1793-4fc2-8b2e-12a37292f364">
		<cim:IdentifiedObject.name>L1230812310</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_28c58ea6-954e-4cd8-8b64-7163343262e3"/>
		<cim:ACLineSegment.r>0.100000</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>0.100000</cim:ACLineSegment.x>
		<cim:ACLineSegment.bch>0.0</cim:ACLineSegment.bch>
		<cim:Conductor.length>1.000000</cim:Conductor.length>
		<cim:ACLineSegment.gch>0.0</cim:ACLineSegment.gch>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
		<cim:ACLineSegment.r0>0.300000</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x0>0.300000</cim:ACLineSegment.x0>
		<cim:ACLineSegment.b0ch>0.0</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.g0ch>0.0</cim:ACLineSegment.g0ch>
		<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_7f43f508-2496-4b64-9146-0a40406cbe49">
		<cim:IdentifiedObject.name>NL-Line_1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_72242f07-189e-4a06-9f7e-f7a2776ecfd9"/>
		<cim:ACLineSegment.r>1.020000</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>12.000000</cim:ACLineSegment.x>
		<cim:ACLineSegment.bch>0.0001413717</cim:ACLineSegment.bch>
		<cim:Conductor.length>30.000000</cim:Conductor.length>
		<cim:ACLineSegment.gch>0.0000300000</cim:ACLineSegment.gch>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
		<cim:ACLineSegment.r0>3.060000</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x0>36.000000</cim:ACLineSegment.x0>
		<cim:ACLineSegment.b0ch>0.0001500000</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.g0ch>0.0000300000</cim:ACLineSegment.g0ch>
		<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
		<entsoe:IdentifiedObject.shortName>NL-L_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.description>10T-AT-DE-000118</cim:IdentifiedObject.description>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_dad02278-bd25-476f-8f58-dbe44be72586">
		<cim:IdentifiedObject.name>NL-Line_2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_00faa2b5-cb42-4c43-9c9a-2a09dd9c52f5"/>
		<cim:ACLineSegment.r>2.320000</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>20.240000</cim:ACLineSegment.x>
		<cim:ACLineSegment.bch>0.0000251327</cim:ACLineSegment.bch>
		<cim:Conductor.length>40.000000</cim:Conductor.length>
		<cim:ACLineSegment.gch>0.0000400000</cim:ACLineSegment.gch>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
		<cim:ACLineSegment.r0>0.696000</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x0>6.072000</cim:ACLineSegment.x0>
		<cim:ACLineSegment.b0ch>0.0</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.g0ch>0.0000400000</cim:ACLineSegment.g0ch>
		<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
		<entsoe:IdentifiedObject.shortName>NL-L_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>tie line BE-NL</cim:IdentifiedObject.description>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_8fdc7abd-3746-481a-a65e-3df56acd8b13">
		<cim:IdentifiedObject.name>NL-Line_4</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f524d9fc-48be-4feb-9e77-a15696d4210a"/>
		<cim:ACLineSegment.r>2.200000</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>66.000000</cim:ACLineSegment.x>
		<cim:ACLineSegment.bch>0.0000898495</cim:ACLineSegment.bch>
		<cim:Conductor.length>22.000000</cim:Conductor.length>
		<cim:ACLineSegment.gch>0.0000242000</cim:ACLineSegment.gch>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
		<cim:ACLineSegment.r0>6.600000</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x0>198.000000</cim:ACLineSegment.x0>
		<cim:ACLineSegment.b0ch>0.0000435425</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.g0ch>0.0000242000</cim:ACLineSegment.g0ch>
		<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
		<entsoe:IdentifiedObject.shortName>NL-L_4</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.description>10T-AT-DE-00009W</cim:IdentifiedObject.description>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_e8acf6b6-99cb-45ad-b8dc-16c7866a4ddc">
		<cim:IdentifiedObject.name>NL-Line_5</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c7d37bc3-196c-4458-896b-614f810cea0f"/>
		<cim:ACLineSegment.r>0.420000</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>6.300000</cim:ACLineSegment.x>
		<cim:ACLineSegment.bch>0.0000648739</cim:ACLineSegment.bch>
		<cim:Conductor.length>35.000000</cim:Conductor.length>
		<cim:ACLineSegment.gch>0.0000350000</cim:ACLineSegment.gch>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
		<cim:ACLineSegment.r0>1.260000</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x0>18.900000</cim:ACLineSegment.x0>
		<cim:ACLineSegment.b0ch>0.0109955743</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.g0ch>0.0000350000</cim:ACLineSegment.g0ch>
		<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
		<entsoe:IdentifiedObject.shortName>NL-L_5</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.description>10T-AT-DE-000118</cim:IdentifiedObject.description>
	</cim:ACLineSegment>
	<cim:BaseVoltage rdf:ID="_c1d5bff18f8011e08e4d00247eb1f55e">
		<cim:BaseVoltage.nominalVoltage>15.75</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.description>Base Voltage Level</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.shortName>15.75</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.name>15.75 kV</cim:IdentifiedObject.name>
	</cim:BaseVoltage>
	<cim:Breaker rdf:ID="_5f5d40ae-d52d-4631-9285-b3ceefff784c">
		<cim:IdentifiedObject.name>B1</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>true</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>B1</entsoe:IdentifiedObject.shortName>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_b5a26150-429d-4acb-b45b-055e42c79055">
		<cim:IdentifiedObject.name>CIRCB-1230992174</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_b1fc12ae-ba9f-42ee-9558-3d432cc58fbf">
		<cim:IdentifiedObject.name>CIRCB-1230992183</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_bac0aa59-1318-4032-b192-15a8d49283ee">
		<cim:IdentifiedObject.name>CIRCB-1230992192</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_88a19e5c-6885-4e6e-8d30-c5442444b309">
		<cim:IdentifiedObject.name>CIRCB-1230992240</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_21ec578c-689f-4130-80de-fd0fb5a30ed8">
		<cim:IdentifiedObject.name>CIRCB-1230992249</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_3da8f227-5c16-47e1-a17f-4cd92269d301">
		<cim:IdentifiedObject.name>NL_BREAKER_1</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_1ea8f512-451c-40d3-a312-7c4e71d9dbcb">
		<cim:IdentifiedObject.name>NL_BREAKER_1</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8d8a82ba-b5b0-4e94-861a-192af055f2b8"/>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_4853e915-48e5-4527-a4db-cce11ab18f73">
		<cim:IdentifiedObject.name>NL_BREAKER_3</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_0c2fa351-239d-463b-a826-0b8615bf6c3c">
		<cim:IdentifiedObject.name>NL_BREAKER_4</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_2a37dc57-2faf-464a-8175-bc415f9a635f"/>
	</cim:Breaker>
	<cim:Breaker rdf:ID="_5a094c9f-0af5-48dc-94e9-89c6c220023c">
		<cim:IdentifiedObject.name>busbarcoupler 1</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Switch.retained>false</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8d8a82ba-b5b0-4e94-861a-192af055f2b8"/>
		<entsoe:IdentifiedObject.shortName>coupler 1</entsoe:IdentifiedObject.shortName>
	</cim:Breaker>
	<cim:BusbarSection rdf:ID="_12733133-1f34-44f3-a020-f5b33cede919">
		<cim:IdentifiedObject.name>N1230822396</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<cim:BusbarSection.ipMax>0e+000</cim:BusbarSection.ipMax>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_143aa0b1-2cd4-4e58-98d4-b0438bd5a39a">
		<cim:IdentifiedObject.name>NL-Busbar_2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<cim:BusbarSection.ipMax>0e+000</cim:BusbarSection.ipMax>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_53da4025-9d51-4eaf-b0d2-ce27fbe740d2">
		<cim:IdentifiedObject.name>NL-Busbar_3</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_2a37dc57-2faf-464a-8175-bc415f9a635f"/>
		<cim:BusbarSection.ipMax>0e+000</cim:BusbarSection.ipMax>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_e6d49e32-b634-4b86-a8ca-15159f1497b5">
		<cim:IdentifiedObject.name>NL-Busbar_5</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8d8a82ba-b5b0-4e94-861a-192af055f2b8"/>
		<cim:BusbarSection.ipMax>0e+000</cim:BusbarSection.ipMax>
	</cim:BusbarSection>
	<cim:ConnectivityNode rdf:ID="_1520ab3c-9392-41c2-8873-39ec83a76c26">
		<cim:IdentifiedObject.name>N1230822396</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_ecb6a97e-bd2d-40c0-91f6-99dc1e7f59e2">
		<cim:IdentifiedObject.name>N1230822413</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2a37dc57-2faf-464a-8175-bc415f9a635f"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_7221e0f9-008b-4273-8d40-b5d4c6efa0fe">
		<cim:IdentifiedObject.name>N1230992195</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>NL-_B_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>NAMST_11; old UCTE Name</cim:IdentifiedObject.description>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_5cb2cb9a-695c-458b-b63a-a84c025981e4">
		<cim:IdentifiedObject.name>N1230992198</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>NL-_B_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>NAMST_11; old UCTE Name</cim:IdentifiedObject.description>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_17eb9e2c-dd0d-4005-ac1c-c7174e3a88e1">
		<cim:IdentifiedObject.name>N1230992201</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>NL-_B_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>NAMST_11; old UCTE Name</cim:IdentifiedObject.description>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_546121e7-acf3-4bc2-ae49-446e550a1e5c">
		<cim:IdentifiedObject.name>N1230992228</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>NL-_B_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>NAMST_11; old UCTE Name</cim:IdentifiedObject.description>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_f28134fe-076d-4605-aa92-b9e0bbe96841">
		<cim:IdentifiedObject.name>N1230992231</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>NL-_B_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>NAMST_11; old UCTE Name</cim:IdentifiedObject.description>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_cae57656-3fc2-4f5e-9ab9-fa5b118a632a">
		<cim:IdentifiedObject.name>NL-Busbar_2</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>NL-B_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>NAMST_21; this is the old code</cim:IdentifiedObject.description>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_124b9180-9112-4b8a-a651-9c1bb9a031da">
		<cim:IdentifiedObject.name>NL-Busbar_3</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2a37dc57-2faf-464a-8175-bc415f9a635f"/>
		<entsoe:IdentifiedObject.shortName>NL-B_3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>NAMST_72; new node in 2020</cim:IdentifiedObject.description>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_bd68fe72-ecac-45cc-9d34-33d95ed9a47a">
		<cim:IdentifiedObject.name>NL-Busbar_5</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8d8a82ba-b5b0-4e94-861a-192af055f2b8"/>
		<entsoe:IdentifiedObject.shortName>NL-B_5</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>NAMST_71; new node in 2015</cim:IdentifiedObject.description>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_90f78705-5ef4-479a-8d5a-70efc554e0ba">
		<cim:IdentifiedObject.name>NL-_Busbar_1</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>NL-_B_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>NAMST_11; old UCTE Name</cim:IdentifiedObject.description>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_e4743b84-976a-414d-a888-4362532c39e6">
		<cim:IdentifiedObject.name>NL_Busbar__4</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<entsoe:IdentifiedObject.shortName>NL_B__4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>NAMST_22: UCTE DEF code</cim:IdentifiedObject.description>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_7e9dd682-86cd-4594-b58f-1a0534540aca">
		<cim:IdentifiedObject.name>NL_TR_BUS1</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
	</cim:ConnectivityNode>
	<cim:ConnectivityNode rdf:ID="_c79edc43-4a5e-4ba8-bd08-16fcdd1beee7">
		<cim:IdentifiedObject.name>NL_TR_BUS2</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8d8a82ba-b5b0-4e94-861a-192af055f2b8"/>
	</cim:ConnectivityNode>
	<cim:CurrentLimit rdf:ID="_1d28aa6a-8e76-4254-a02b-68f392400b081">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element L1230812310 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>900.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d2c78bd1-5ae7-4fb7-b1f5-93e318727ac5"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_96701b80-9c5d-4ade-8dd3-de52e903396a1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element L1230812310 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>900.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ba061ff8-d0c0-4e3f-bb67-32261e973374"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d4831248-07f3-4d9a-a06b-d39461cd16a21">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1688.400000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b50d912a-8ce8-4962-a21b-f2d91dcc430e1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1753.200000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a4b97f0b-39b8-452d-b51c-fd3b25fa1d9b1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1623.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d3c7e111-afa0-4cc2-99d0-8c75e3d6fb911">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1688.400000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_c43551e9-eeee-415a-acf1-570fab88b4261">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1753.200000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_db8675aa-6a3d-47a8-b864-a3e474c5c8851">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1623.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_fff80a22-3a4b-4c22-94d2-2901e8085df11">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1416.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_32ba352e-5877-4d42-b7e4-49a23b78297d1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1534.500000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b4659169-38a4-494f-b3e2-aa83dc9a66701">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_4224b5aa-ef0b-4f31-b2a5-002c0c6967211">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1416.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d6da4ddd-944f-48ab-bdb2-651883dc9dea1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1534.500000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_0388b680-3feb-45a2-bd56-5a620472107b1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3341e4e1-b1f0-4832-854f-4254ddb7459b1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1169.100000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_eaa17d90-1494-42b8-803c-0a6692c493a01">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1cd93631-5573-48db-8444-0e85a91aa6f11">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1103.400000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b5172307-8c71-4c82-92ec-b05592694ab11">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1169.100000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_467f1c8f-fa42-45d5-88c1-9b8fea6f1cab1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d73f50e0-00db-4f54-a087-b0d2204f229a1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1103.400000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2ddd3dac-4c0e-4355-b1eb-2e4bb45a25261">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3b9b581e-dd06-4be8-81b8-9abc72450c891">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1363.500000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_45b85c9e-0788-4cbb-b71b-dc1d5de04e511">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_802dd8b7-d55c-46bf-8a22-895e251fb8db1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_5baace86-1d76-428b-9045-0d6b500243161">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1363.500000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a228917a-44c9-4124-b7db-ea6408b3c5bb1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_5e7f87db-9758-4098-b19e-4f365915721f1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>433.710000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_553477f0-ed39-499b-a07d-3c602bd8a13d1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>442.710000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_150183f1-3144-4d18-b5ca-328efdead2571">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>415.710000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_bd6482bb-5e21-46df-a3c3-0e4a64d49f891">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>764.820000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_8122651e-22ba-4320-9032-c599690205651">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>773.820000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_89d45390-25dc-49a6-bb08-69b67f27cd391">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>755.820000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e2153eed-fb1f-44e2-b116-d045c5e50e3b1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3065.940000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b4f373a0-1d09-4f4f-9f29-f72ff6b4f62f1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3155.940000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_fa85553d-9769-45fe-9b79-cecafa01c4ba1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>2975.940000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2f71df7b-6118-4973-acea-7f65a563a9791">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>42469.200000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_176ae6ba-d38c-4f7c-8a60-038dc4980a391">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>43369.200000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1a886514-5f7d-418a-99b7-02330ed01ca71">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>41569.200000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e2afb3a0-94ea-4f8f-b717-7b91c603d3dc1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3155.940000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d4bc2ee3-43b8-46fb-9337-d82590af1c8b1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3335.940000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_0c95b506-05a2-40d5-9f82-b9bf1e680a8d1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>2975.940000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_716e45d4-4092-4a1b-ba5f-c78e1da4f3631">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>42469.200000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_23b11495-8c2c-47cc-a561-e215196afa2b1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>44269.200000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_6a927421-36cd-487a-b6b7-61dd454704471">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>41569.200000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_68cd26b8-d512-4104-a1d1-b2e8f9376ecc"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_962e8149-1462-4797-a7b0-3764f7237047">
		<cim:IdentifiedObject.name>L1230812310 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element L1230812310 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1300.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d2c78bd1-5ae7-4fb7-b1f5-93e318727ac5"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3ecba241-5810-4e1c-aa29-bfccdecb0880">
		<cim:IdentifiedObject.name>L1230812310 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element L1230812310 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1300.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ba061ff8-d0c0-4e3f-bb67-32261e973374"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_13b0828c-7e4d-495c-beac-c8432ac447c8">
		<cim:IdentifiedObject.name>L1230812310 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element L1230812310 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1500.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d2c78bd1-5ae7-4fb7-b1f5-93e318727ac5"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_7324aae2-fe99-43bc-a2e9-6060412f048a">
		<cim:IdentifiedObject.name>L1230812310 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element L1230812310 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1500.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ba061ff8-d0c0-4e3f-bb67-32261e973374"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1d28aa6a-8e76-4254-a02b-68f392400b08">
		<cim:IdentifiedObject.name>L1230812310 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element L1230812310 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1000.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d2c78bd1-5ae7-4fb7-b1f5-93e318727ac5"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_96701b80-9c5d-4ade-8dd3-de52e903396a">
		<cim:IdentifiedObject.name>L1230812310 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element L1230812310 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1000.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ba061ff8-d0c0-4e3f-bb67-32261e973374"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2ddd3dac-4c0e-4355-b1eb-2e4bb45a2526">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_802dd8b7-d55c-46bf-8a22-895e251fb8db">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3b9b581e-dd06-4be8-81b8-9abc72450c89">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1515.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_5baace86-1d76-428b-9045-0d6b50024316">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1515.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_45b85c9e-0788-4cbb-b71b-dc1d5de04e51">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a228917a-44c9-4124-b7db-ea6408b3c5bb">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_9f2bb8a6-c16e-4fc6-999d-903986f52fc3">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1515.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_fdc87350-7855-49da-8291-f2b64c055fc9">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1515.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_0d2f15d9-2b8e-4bf8-a55f-1d3e52cc029e">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_eddb0332-32d1-4ec6-84d4-a1ee27b34d92">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3341e4e1-b1f0-4832-854f-4254ddb7459b">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1299.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b5172307-8c71-4c82-92ec-b05592694ab1">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1299.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_eaa17d90-1494-42b8-803c-0a6692c493a0">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_467f1c8f-fa42-45d5-88c1-9b8fea6f1cab">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1cd93631-5573-48db-8444-0e85a91aa6f1">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1226.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d73f50e0-00db-4f54-a087-b0d2204f229a">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1226.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_4a1ef614-0dcf-478c-8eb0-84805b800bdb">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e0559671-6080-496d-a8af-4d779eb74f26">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_4bd8fe51-2bfe-42b5-b1a6-54fce5471502">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1299.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_7abb1d1c-738b-4c6a-b817-d27ac548713c">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1299.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_fff80a22-3a4b-4c22-94d2-2901e8085df1">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1574.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_4224b5aa-ef0b-4f31-b2a5-002c0c696721">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1574.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_32ba352e-5877-4d42-b7e4-49a23b78297d">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1705.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d6da4ddd-944f-48ab-bdb2-651883dc9dea">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1705.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b4659169-38a4-494f-b3e2-aa83dc9a6670">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_0388b680-3feb-45a2-bd56-5a620472107b">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_31f44cd5-a6ad-4be3-a5ac-0ff5aed1473e">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1705.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d3defc5e-c223-47c8-81e6-5aa1e78f089e">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1705.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f572f5bf-a87c-437c-abde-b21021489b40">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1574.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_6bffaf3f-fbc0-4cad-80e2-4dcf0d715441">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1574.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d4831248-07f3-4d9a-a06b-d39461cd16a2">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1876.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d3c7e111-afa0-4cc2-99d0-8c75e3d6fb91">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1876.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b50d912a-8ce8-4962-a21b-f2d91dcc430e">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1948.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_c43551e9-eeee-415a-acf1-570fab88b426">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1948.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a4b97f0b-39b8-452d-b51c-fd3b25fa1d9b">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1804.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_db8675aa-6a3d-47a8-b864-a3e474c5c885">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1804.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_353ea6c9-8e25-4217-9ce1-01efa628ce59">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1948.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_34a95b00-7ca0-4697-b3a9-6945c60536f8">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1948.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_752d8c91-c3ae-47c2-8ab6-adb14a888396">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1876.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_28c23a09-b7ec-4959-8e36-2c703c422134">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1876.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_5e7f87db-9758-4098-b19e-4f365915721f">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>481.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_bd6482bb-5e21-46df-a3c3-0e4a64d49f89">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>849.800000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_553477f0-ed39-499b-a07d-3c602bd8a13d">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>491.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_8122651e-22ba-4320-9032-c59969020565">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>859.800000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_150183f1-3144-4d18-b5ca-328efdead257">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>461.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_89d45390-25dc-49a6-bb08-69b67f27cd39">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>839.800000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e3fac0eb-8f43-48bf-b0c1-2a895e02b1f4">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>491.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2f5b3907-a4dc-4d32-9021-ea45367d4613">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>859.800000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_768e3806-c8d3-4b6e-9ac2-77a9d0414509">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>481.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d0fa3a33-fb96-48f8-80c3-363286d91dbb">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>849.800000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e2153eed-fb1f-44e2-b116-d045c5e50e3b">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3406.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2f71df7b-6118-4973-acea-7f65a563a979">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>47188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b4f373a0-1d09-4f4f-9f29-f72ff6b4f62f">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3506.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_176ae6ba-d38c-4f7c-8a60-038dc4980a39">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>48188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_fa85553d-9769-45fe-9b79-cecafa01c4ba">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3306.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1a886514-5f7d-418a-99b7-02330ed01ca7">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>46188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_fa40a92e-5de9-4fac-8977-2d95aad8fc8a">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3506.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_da2f831b-093d-4cd3-bc34-a910dfc7f7b0">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>48188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_9b1c2b26-e515-4638-8e50-824aa1f8c1cc">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3406.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_7065c296-bf63-4cfc-bf69-cd236deb53f1">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>47188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e2afb3a0-94ea-4f8f-b717-7b91c603d3dc">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3506.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_716e45d4-4092-4a1b-ba5f-c78e1da4f363">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>47188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d4bc2ee3-43b8-46fb-9337-d82590af1c8b">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3706.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_23b11495-8c2c-47cc-a561-e215196afa2b">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>49188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_0c95b506-05a2-40d5-9f82-b9bf1e680a8d">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3306.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_6a927421-36cd-487a-b6b7-61dd45470447">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>46188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_632b18c8-702d-4e45-ae4d-e294453b2e3e"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_f23e3627-cae0-406b-9693-a834eca242be">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3706.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_9218de73-31b2-45f8-8a42-e985de17b80d">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>49188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_f02ae32e-7530-4c43-9d5a-23750ccf9079"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_16fbe0be-bbe1-4408-a6b0-cce7699ba7cb">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3506.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_8c338191-2b7b-49a3-bacc-f92a33911b33">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>47188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2"/>
	</cim:CurrentLimit>
	<cim:EnergyConsumer rdf:ID="_69add5b4-70bd-4360-8a93-286256c0d38b">
		<cim:IdentifiedObject.name>NL-Load_1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Apple</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_25ab1b5b-6803-47e2-805a-ab7b2072e034">
		<cim:IdentifiedObject.name>NL-Load_2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Electrabel</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>true</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_b1e03a8f-6a11-4454-af58-4a4a680e857f">
		<cim:IdentifiedObject.name>NL-Load_3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Siemens</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_7a797ed8-c370-47cf-83df-16c40f8fff69"/>
	</cim:EnergyConsumer>
	<cim:EquivalentInjection rdf:ID="_83bea592-913e-4473-8d17-969968ff83a2">
		<cim:IdentifiedObject.name>NL-Inj-XCA_AL11</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XCA_AL1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Eq_Injection</cim:IdentifiedObject.description>
		<cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
		<cim:EquivalentInjection.r>0e+000</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.x>0e+000</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.r2>0e+000</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x2>0e+000</cim:EquivalentInjection.x2>
		<cim:EquivalentInjection.r0>0e+000</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.x0>0e+000</cim:EquivalentInjection.x0>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
	</cim:EquivalentInjection>
	<cim:EquivalentInjection rdf:ID="_cab82e1c-1435-447b-bba0-74b592539eac">
		<cim:IdentifiedObject.name>NL-Inj-XKA_MA11</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XKA_MA1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Eq_Injection</cim:IdentifiedObject.description>
		<cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
		<cim:EquivalentInjection.r>0e+000</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.x>0e+000</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.r2>0e+000</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x2>0e+000</cim:EquivalentInjection.x2>
		<cim:EquivalentInjection.r0>0e+000</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.x0>0e+000</cim:EquivalentInjection.x0>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
	</cim:EquivalentInjection>
	<cim:EquivalentInjection rdf:ID="_b0442899-8dbe-48c1-a1fa-adb2a5929273">
		<cim:IdentifiedObject.name>NL-Inj-XWI_GY11</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XWI_GY1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Eq_Injection</cim:IdentifiedObject.description>
		<cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
		<cim:EquivalentInjection.r>0e+000</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.x>0e+000</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.r2>0e+000</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x2>0e+000</cim:EquivalentInjection.x2>
		<cim:EquivalentInjection.r0>0e+000</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.x0>0e+000</cim:EquivalentInjection.x0>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
	</cim:EquivalentInjection>
	<cim:EquivalentInjection rdf:ID="_12baa3f3-23b1-44e0-956f-d331e1527f37">
		<cim:IdentifiedObject.name>NL-Inj-XZE_ST23</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XZE_ST2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Eq_Injection</cim:IdentifiedObject.description>
		<cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
		<cim:EquivalentInjection.r>0e+000</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.x>0e+000</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.r2>0e+000</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x2>0e+000</cim:EquivalentInjection.x2>
		<cim:EquivalentInjection.r0>0e+000</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.x0>0e+000</cim:EquivalentInjection.x0>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
	</cim:EquivalentInjection>
	<cim:EquivalentInjection rdf:ID="_a3792f84-a59a-4c22-9672-5b604f7b3320">
		<cim:IdentifiedObject.name>NL-Inj-XZE_ST24</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XZE_ST2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Eq_Injection</cim:IdentifiedObject.description>
		<cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
		<cim:EquivalentInjection.r>0e+000</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.x>0e+000</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.r2>0e+000</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x2>0e+000</cim:EquivalentInjection.x2>
		<cim:EquivalentInjection.r0>0e+000</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.x0>0e+000</cim:EquivalentInjection.x0>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
	</cim:EquivalentInjection>
	<cim:GeneratingUnit rdf:ID="_b850063d-eae7-4675-bc98-4642d3076783">
		<cim:IdentifiedObject.name>Gen-12908</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:GeneratingUnit.initialP>150.000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.nominalP>225.000000</cim:GeneratingUnit.nominalP>
		<cim:GeneratingUnit.maxOperatingP>250.000000</cim:GeneratingUnit.maxOperatingP>
		<cim:GeneratingUnit.minOperatingP>130.000000</cim:GeneratingUnit.minOperatingP>
		<cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratorControlSource.offAGC"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:ID="_ca80ee09-3bed-4884-bc28-6dc89d067289">
		<cim:IdentifiedObject.name>Gen-12910</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:GeneratingUnit.initialP>140.000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.nominalP>225.000000</cim:GeneratingUnit.nominalP>
		<cim:GeneratingUnit.maxOperatingP>250.000000</cim:GeneratingUnit.maxOperatingP>
		<cim:GeneratingUnit.minOperatingP>130.000000</cim:GeneratingUnit.minOperatingP>
		<cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratorControlSource.offAGC"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:ID="_049438a6-780a-44fe-a788-ebe385d98e25">
		<cim:IdentifiedObject.name>Gen-12923</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:GeneratingUnit.initialP>600.492701</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.nominalP>990.000000</cim:GeneratingUnit.nominalP>
		<cim:GeneratingUnit.maxOperatingP>1000.000000</cim:GeneratingUnit.maxOperatingP>
		<cim:GeneratingUnit.minOperatingP>300.000000</cim:GeneratingUnit.minOperatingP>
		<cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratorControlSource.offAGC"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
	</cim:GeneratingUnit>
	<cim:GeographicalRegion rdf:ID="_c1d5bfe28f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL</cim:IdentifiedObject.name>
	</cim:GeographicalRegion>
	<cim:Line rdf:ID="_28c58ea6-954e-4cd8-8b64-7163343262e3">
		<cim:IdentifiedObject.name>container of L1230812310</cim:IdentifiedObject.name>
		<cim:Line.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Line>
	<cim:Line rdf:ID="_72242f07-189e-4a06-9f7e-f7a2776ecfd9">
		<cim:IdentifiedObject.name>container of NL-Line_1</cim:IdentifiedObject.name>
		<cim:Line.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Line>
	<cim:Line rdf:ID="_00faa2b5-cb42-4c43-9c9a-2a09dd9c52f5">
		<cim:IdentifiedObject.name>container of NL-Line_2</cim:IdentifiedObject.name>
		<cim:Line.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Line>
	<cim:Line rdf:ID="_f524d9fc-48be-4feb-9e77-a15696d4210a">
		<cim:IdentifiedObject.name>container of NL-Line_4</cim:IdentifiedObject.name>
		<cim:Line.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Line>
	<cim:Line rdf:ID="_c7d37bc3-196c-4458-896b-614f810cea0f">
		<cim:IdentifiedObject.name>container of NL-Line_5</cim:IdentifiedObject.name>
		<cim:Line.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Line>
	<cim:LinearShuntCompensator rdf:ID="_fbfed7e3-3dec-4829-a286-029e73535685">
		<cim:IdentifiedObject.name>NL-S1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-S1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>shunt</cim:IdentifiedObject.description>
		<cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
		<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
		<cim:LinearShuntCompensator.bPerSection>0.000313</cim:LinearShuntCompensator.bPerSection>
		<cim:LinearShuntCompensator.gPerSection>0e+000</cim:LinearShuntCompensator.gPerSection>
		<cim:LinearShuntCompensator.b0PerSection>-0e+000</cim:LinearShuntCompensator.b0PerSection>
		<cim:LinearShuntCompensator.g0PerSection>0e+000</cim:LinearShuntCompensator.g0PerSection>
		<cim:ShuntCompensator.nomU>400.000000</cim:ShuntCompensator.nomU>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_613dfeb3-0161-4cec-aaa9-ccddd885771b"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
	</cim:LinearShuntCompensator>
	<cim:LoadResponseCharacteristic rdf:ID="_7a797ed8-c370-47cf-83df-16c40f8fff69">
		<cim:IdentifiedObject.name>NL-Load_3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_3</entsoe:IdentifiedObject.shortName>
		<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
		<cim:LoadResponseCharacteristic.pConstantCurrent>0.200000</cim:LoadResponseCharacteristic.pConstantCurrent>
		<cim:LoadResponseCharacteristic.pConstantImpedance>0e+000</cim:LoadResponseCharacteristic.pConstantImpedance>
		<cim:LoadResponseCharacteristic.pConstantPower>0.800000</cim:LoadResponseCharacteristic.pConstantPower>
		<cim:LoadResponseCharacteristic.pFrequencyExponent>0e+000</cim:LoadResponseCharacteristic.pFrequencyExponent>
		<cim:LoadResponseCharacteristic.qConstantCurrent>0.300000</cim:LoadResponseCharacteristic.qConstantCurrent>
		<cim:LoadResponseCharacteristic.qConstantImpedance>0e+000</cim:LoadResponseCharacteristic.qConstantImpedance>
		<cim:LoadResponseCharacteristic.qConstantPower>0.700000</cim:LoadResponseCharacteristic.qConstantPower>
		<cim:LoadResponseCharacteristic.pVoltageExponent>0e+000</cim:LoadResponseCharacteristic.pVoltageExponent>
		<cim:LoadResponseCharacteristic.qFrequencyExponent>0e+000</cim:LoadResponseCharacteristic.qFrequencyExponent>
		<cim:LoadResponseCharacteristic.qVoltageExponent>0e+000</cim:LoadResponseCharacteristic.qVoltageExponent>
	</cim:LoadResponseCharacteristic>
	<cim:OperationalLimitSet rdf:ID="_d2c78bd1-5ae7-4fb7-b1f5-93e318727ac5">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch L1230812310 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_b7a26740-334e-46d4-a98d-303fa6fad2d3"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_a2c3d48f-d768-4e1e-8841-6e9c4913f11f">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_5 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_757d4f50-707b-47a0-891c-cbaefd649631"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_37cc4210-71c0-4328-a86b-df0f65e76ef4">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_4 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_653bc4b8-518b-4adc-9d68-012fb641fb1d"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_13ee714f-6df4-4039-8519-5cf4e84ab20d">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_2 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_c557146e-dfc4-4020-9738-d592b188338b"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_79a1fb3a-a66a-468c-8c78-c25714c73eba">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_1 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_357e3e14-c38e-4a7e-9c95-b3dbe158f5f3"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_83f719ad-2083-44ea-9ebc-9f456c114bdb">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-TR2_1 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_e3e0c496-5837-4f0f-a596-cc421940f73f"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL_TR2_2 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_1128e664-0653-448a-9068-e37f1a097c05"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_fd472104-d68c-4536-ba4a-5fd9349c0a65">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL_TR2_3 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_bd61b1f9-474d-424e-9709-42f75337c477"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_ba061ff8-d0c0-4e3f-bb67-32261e973374">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch L1230812310 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_e22768d9-7ccf-44a5-b364-d13afe6a5d01"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_5 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_ae588863-b154-451d-978a-7ab08ac50fb6"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_03943678-b63e-44d8-bc7d-9461da496268">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_4 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_57979d14-d1d8-4311-ae53-aa8890423885"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_7cf4108d-d355-48f5-8556-d42c37a8e2c8">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_2 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_8f308117-8bbd-4798-b145-4e78f7d049e7"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_125eeb58-1c45-41b2-a981-7d5993b40cda">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_1 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_6b1cd30c-19ba-44e1-9447-d01db6b1ef9d"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_d47a27cc-9fad-40f2-a08c-37e545c268df">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-TR2_1 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_baa7aef1-afcd-4981-97c0-ccec7b5ad4e0"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_261d13c4-1527-42a5-ad0d-a3b817971166">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL_TR2_2 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_da232169-1c36-495a-8af6-a0d7d2b39f52"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_cf3e5341-6736-4b34-b4da-e4af2073765b">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL_TR2_3 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_4f1c405f-07c9-4fb0-b64e-551896a29aa8"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitType rdf:ID="_632b18c8-702d-4e45-ae4d-e294453b2e3e">
		<cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>patl</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patl"/>
	</cim:OperationalLimitType>
	<cim:OperationalLimitType rdf:ID="_68cd26b8-d512-4104-a1d1-b2e8f9376ecc">
		<cim:IdentifiedObject.name>PATLT</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>patlt</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patlt"/>
	</cim:OperationalLimitType>
	<cim:OperationalLimitType rdf:ID="_f02ae32e-7530-4c43-9d5a-23750ccf9079">
		<cim:IdentifiedObject.name>TATL10</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>tatl</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl"/>
		<cim:OperationalLimitType.acceptableDuration>10.000000</cim:OperationalLimitType.acceptableDuration>
	</cim:OperationalLimitType>
	<cim:OperationalLimitType rdf:ID="_5e5c2d3c-66e4-455b-8ea8-c18cfcbe3ab2">
		<cim:IdentifiedObject.name>TATL20</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>tatl</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl"/>
		<cim:OperationalLimitType.acceptableDuration>20.000000</cim:OperationalLimitType.acceptableDuration>
	</cim:OperationalLimitType>
	<cim:OperationalLimitType rdf:ID="_a1cc9747-6819-429e-bd5f-23ffdb1d7376">
		<cim:IdentifiedObject.name>TCT</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>tct</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tct"/>
	</cim:OperationalLimitType>
	<cim:PowerTransformer rdf:ID="_e8a7eaec-51d6-4571-b3d9-c36d52073c33">
		<cim:IdentifiedObject.name>NL-TR2_1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-T_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>new transformer in 2015</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>
		<cim:PowerTransformer.beforeShortCircuitAnglePf>0e+000</cim:PowerTransformer.beforeShortCircuitAnglePf>
		<cim:PowerTransformer.highSideMinOperatingU>0e+000</cim:PowerTransformer.highSideMinOperatingU>
		<cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
		<cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
	</cim:PowerTransformer>
	<cim:PowerTransformer rdf:ID="_2184f365-8cd5-4b5d-8a28-9d68603bb6a4">
		<cim:IdentifiedObject.name>NL_TR2_2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>trafo</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>
		<cim:PowerTransformer.beforeShortCircuitAnglePf>0e+000</cim:PowerTransformer.beforeShortCircuitAnglePf>
		<cim:PowerTransformer.highSideMinOperatingU>0e+000</cim:PowerTransformer.highSideMinOperatingU>
		<cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
		<cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
	</cim:PowerTransformer>
	<cim:PowerTransformer rdf:ID="_80016742-31b3-432a-b00a-300667a1e572">
		<cim:IdentifiedObject.name>NL_TR2_3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>out of service in 2020</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>
		<cim:PowerTransformer.beforeShortCircuitAnglePf>0e+000</cim:PowerTransformer.beforeShortCircuitAnglePf>
		<cim:PowerTransformer.highSideMinOperatingU>0e+000</cim:PowerTransformer.highSideMinOperatingU>
		<cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
		<cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
	</cim:PowerTransformer>
	<cim:PowerTransformerEnd rdf:ID="_c1d5c1448f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL-TR2_1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-T_1</entsoe:IdentifiedObject.shortName>
		<cim:PowerTransformerEnd.r>1.350000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>27.967436</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>-0.0000044445</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0000005625</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>1.350000</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>27.967436</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>320.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>400.000000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e8a7eaec-51d6-4571-b3d9-c36d52073c33"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_e3e0c496-5837-4f0f-a596-cc421940f73f"/>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_c1d5c14d8f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL-TR2_1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-T_1</entsoe:IdentifiedObject.shortName>
		<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>320.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>220.000000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e8a7eaec-51d6-4571-b3d9-c36d52073c33"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_baa7aef1-afcd-4981-97c0-ccec7b5ad4e0"/>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_c1d5c1518f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL_TR2_2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_2</entsoe:IdentifiedObject.shortName>
		<cim:PowerTransformerEnd.r>0.069143</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>5.377333</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>-0.0001420227</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0000181818</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>0.069143</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>5.377333</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>1260.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>220.000000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_2184f365-8cd5-4b5d-8a28-9d68603bb6a4"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_1128e664-0653-448a-9068-e37f1a097c05"/>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_c1d5c15a8f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL_TR2_2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_2</entsoe:IdentifiedObject.shortName>
		<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>1260.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>15.750000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_c1d5bff18f8011e08e4d00247eb1f55e"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_2184f365-8cd5-4b5d-8a28-9d68603bb6a4"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_da232169-1c36-495a-8af6-a0d7d2b39f52"/>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_c1d5c15e8f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL_TR2_3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_3</entsoe:IdentifiedObject.shortName>
		<cim:PowerTransformerEnd.r>0.065302</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>5.377381</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>-0.0001420227</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0000181818</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>0.069143</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>5.377333</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>1260.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>220.000000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_80016742-31b3-432a-b00a-300667a1e572"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_bd61b1f9-474d-424e-9709-42f75337c477"/>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_c1d5c1678f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL_TR2_3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_3</entsoe:IdentifiedObject.shortName>
		<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>1260.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>15.750000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_c1d5bff18f8011e08e4d00247eb1f55e"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_80016742-31b3-432a-b00a-300667a1e572"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_4f1c405f-07c9-4fb0-b64e-551896a29aa8"/>
	</cim:PowerTransformerEnd>
	<cim:RatioTapChanger rdf:ID="_c1d5c14b8f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL-TR2_1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-T_1</entsoe:IdentifiedObject.shortName>
		<cim:TapChanger.neutralU>400.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>-20</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>20</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>-2</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>0.800000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_1aaa0997-7715-4400-9435-ce74a8f67a24"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_c1d5c1448f8011e08e4d00247eb1f55e"/>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:ID="_c1d5c1588f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL_TR2_2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_2</entsoe:IdentifiedObject.shortName>
		<cim:TapChanger.neutralU>220.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>0.625000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_aae0af33-62c8-4062-8364-885d3372f808"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_c1d5c1518f8011e08e4d00247eb1f55e"/>
	</cim:RatioTapChanger>
	<cim:RatioTapChanger rdf:ID="_c1d5c1658f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL_TR2_3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_3</entsoe:IdentifiedObject.shortName>
		<cim:TapChanger.neutralU>220.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>-15</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>15</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>5</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>0.625000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_76971b35-279e-4d3c-8873-76c6abde82c4"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_c1d5c15e8f8011e08e4d00247eb1f55e"/>
	</cim:RatioTapChanger>
	<cim:RegulatingControl rdf:ID="_04f338d3-3c0d-433f-a77b-e36dd256f0f0">
		<cim:IdentifiedObject.name>NL-G1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G1</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_faab7959-f9bf-421b-bc3f-d364e0c1388b"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_1b3c88f9-c2ca-4250-bd37-ae0efa2fb022">
		<cim:IdentifiedObject.name>NL-G2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G2</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_ae4b7cbe-349a-41c8-ace2-25ec26f14a64"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_53e7a6c7-759b-4da2-898a-1c061d788670">
		<cim:IdentifiedObject.name>NL-G3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G3</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_f04ecab5-1a12-4cc0-ba56-b157ebf11a42"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_613dfeb3-0161-4cec-aaa9-ccddd885771b">
		<cim:IdentifiedObject.name>NL-S1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-S1</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_a015f692-3fc5-4ec3-8d1d-977c7b499e7c"/>
	</cim:RegulatingControl>
	<cim:SubGeographicalRegion rdf:ID="_c1d5bfe48f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>TENNET TSO B.V.</cim:IdentifiedObject.name>
		<cim:SubGeographicalRegion.Region rdf:resource="#_c1d5bfe28f8011e08e4d00247eb1f55e"/>
	</cim:SubGeographicalRegion>
	<cim:Substation rdf:ID="_c49942d6-8b01-4b01-b5e8-f1180f84906c">
		<cim:IdentifiedObject.name>PP_Amsterdam</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>PP_Amsterdam</entsoe:IdentifiedObject.shortName>
		<cim:Substation.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Substation>
	<cim:SynchronousMachine rdf:ID="_9c3b8f97-7972-477d-9dc8-87365cc0ad0e">
		<cim:IdentifiedObject.name>NL-G1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8d8a82ba-b5b0-4e94-861a-192af055f2b8"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>600.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>0e+000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>1100.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_04f338d3-3c0d-433f-a77b-e36dd256f0f0"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_049438a6-780a-44fe-a788-ebe385d98e25"/>
		<cim:RotatingMachine.ratedU>15.750000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.900000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ShortCircuitRotorKind.salientPole1"/>
		<cim:SynchronousMachine.r0>0e+000</cim:SynchronousMachine.r0>
		<cim:SynchronousMachine.r2>0e+000</cim:SynchronousMachine.r2>
		<cim:SynchronousMachine.x0>0.110000</cim:SynchronousMachine.x0>
		<cim:SynchronousMachine.x2>0.180000</cim:SynchronousMachine.x2>
		<cim:SynchronousMachine.earthingStarPointR>0e+000</cim:SynchronousMachine.earthingStarPointR>
		<cim:SynchronousMachine.earthingStarPointX>0e+000</cim:SynchronousMachine.earthingStarPointX>
		<cim:SynchronousMachine.r>0e+000</cim:SynchronousMachine.r>
		<cim:SynchronousMachine.satDirectSubtransX>0.210000</cim:SynchronousMachine.satDirectSubtransX>
		<cim:SynchronousMachine.satDirectSyncX>1.900000</cim:SynchronousMachine.satDirectSyncX>
		<cim:SynchronousMachine.satDirectTransX>0e+000</cim:SynchronousMachine.satDirectTransX>
		<cim:SynchronousMachine.mu>0e+000</cim:SynchronousMachine.mu>
		<cim:SynchronousMachine.ikk>0e+000</cim:SynchronousMachine.ikk>
		<cim:SynchronousMachine.voltageRegulationRange>0e+000</cim:SynchronousMachine.voltageRegulationRange>
		<cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:ID="_2844585c-0d35-488d-a449-685bcd57afbf">
		<cim:IdentifiedObject.name>NL-G2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_2a37dc57-2faf-464a-8175-bc415f9a635f"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>200.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>0e+000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>250.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_1b3c88f9-c2ca-4250-bd37-ae0efa2fb022"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_ca80ee09-3bed-4884-bc28-6dc89d067289"/>
		<cim:RotatingMachine.ratedU>15.750000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.900000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ShortCircuitRotorKind.salientPole1"/>
		<cim:SynchronousMachine.r0>0e+000</cim:SynchronousMachine.r0>
		<cim:SynchronousMachine.r2>0e+000</cim:SynchronousMachine.r2>
		<cim:SynchronousMachine.x0>0.100000</cim:SynchronousMachine.x0>
		<cim:SynchronousMachine.x2>0.160000</cim:SynchronousMachine.x2>
		<cim:SynchronousMachine.earthingStarPointR>0e+000</cim:SynchronousMachine.earthingStarPointR>
		<cim:SynchronousMachine.earthingStarPointX>0e+000</cim:SynchronousMachine.earthingStarPointX>
		<cim:SynchronousMachine.r>0e+000</cim:SynchronousMachine.r>
		<cim:SynchronousMachine.satDirectSubtransX>0.180000</cim:SynchronousMachine.satDirectSubtransX>
		<cim:SynchronousMachine.satDirectSyncX>1.800000</cim:SynchronousMachine.satDirectSyncX>
		<cim:SynchronousMachine.satDirectTransX>0e+000</cim:SynchronousMachine.satDirectTransX>
		<cim:SynchronousMachine.mu>0e+000</cim:SynchronousMachine.mu>
		<cim:SynchronousMachine.ikk>0e+000</cim:SynchronousMachine.ikk>
		<cim:SynchronousMachine.voltageRegulationRange>0e+000</cim:SynchronousMachine.voltageRegulationRange>
		<cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:ID="_1dc9afba-23b5-41a0-8540-b479ed8baf4b">
		<cim:IdentifiedObject.name>NL-G3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_2a37dc57-2faf-464a-8175-bc415f9a635f"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>200.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>0e+000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>250.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_53e7a6c7-759b-4da2-898a-1c061d788670"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_b850063d-eae7-4675-bc98-4642d3076783"/>
		<cim:RotatingMachine.ratedU>15.750000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.900000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ShortCircuitRotorKind.turboSeries1"/>
		<cim:SynchronousMachine.r0>0e+000</cim:SynchronousMachine.r0>
		<cim:SynchronousMachine.r2>0e+000</cim:SynchronousMachine.r2>
		<cim:SynchronousMachine.x0>0.130000</cim:SynchronousMachine.x0>
		<cim:SynchronousMachine.x2>0.170000</cim:SynchronousMachine.x2>
		<cim:SynchronousMachine.earthingStarPointR>0e+000</cim:SynchronousMachine.earthingStarPointR>
		<cim:SynchronousMachine.earthingStarPointX>0e+000</cim:SynchronousMachine.earthingStarPointX>
		<cim:SynchronousMachine.r>0e+000</cim:SynchronousMachine.r>
		<cim:SynchronousMachine.satDirectSubtransX>0.200000</cim:SynchronousMachine.satDirectSubtransX>
		<cim:SynchronousMachine.satDirectSyncX>1.900000</cim:SynchronousMachine.satDirectSyncX>
		<cim:SynchronousMachine.satDirectTransX>0e+000</cim:SynchronousMachine.satDirectTransX>
		<cim:SynchronousMachine.mu>0e+000</cim:SynchronousMachine.mu>
		<cim:SynchronousMachine.ikk>0e+000</cim:SynchronousMachine.ikk>
		<cim:SynchronousMachine.voltageRegulationRange>0e+000</cim:SynchronousMachine.voltageRegulationRange>
		<cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
	</cim:SynchronousMachine>
	<cim:TapChangerControl rdf:ID="_1aaa0997-7715-4400-9435-ce74a8f67a24">
		<cim:IdentifiedObject.name>NL-TR2_1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-T_1</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_e3e0c496-5837-4f0f-a596-cc421940f73f"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_aae0af33-62c8-4062-8364-885d3372f808">
		<cim:IdentifiedObject.name>NL_TR2_2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_2</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_da232169-1c36-495a-8af6-a0d7d2b39f52"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_76971b35-279e-4d3c-8873-76c6abde82c4">
		<cim:IdentifiedObject.name>NL_TR2_3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_3</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_4f1c405f-07c9-4fb0-b64e-551896a29aa8"/>
	</cim:TapChangerControl>
	<cim:Terminal rdf:ID="_8121d4c3-9cb2-47db-b40a-99678602bb2a">
		<cim:IdentifiedObject.name>B1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>B1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5f5d40ae-d52d-4631-9285-b3ceefff784c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_e4743b84-976a-414d-a888-4362532c39e6"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5f40c3f7-9540-4e1b-aa97-6553d5524877">
		<cim:IdentifiedObject.name>B1 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>B1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5f5d40ae-d52d-4631-9285-b3ceefff784c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_cae57656-3fc2-4f5e-9ab9-fa5b118a632a"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_41b735f7-da62-4bd3-ac98-fbdec24baeac">
		<cim:IdentifiedObject.name>CIRCB-1230992174 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b5a26150-429d-4acb-b45b-055e42c79055"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_7221e0f9-008b-4273-8d40-b5d4c6efa0fe"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_85ceec9c-21a9-4ef2-b7b0-c2bb9552e799">
		<cim:IdentifiedObject.name>CIRCB-1230992174 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b5a26150-429d-4acb-b45b-055e42c79055"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_90f78705-5ef4-479a-8d5a-70efc554e0ba"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_790df530-60c7-40bc-be5f-f90e9c65bab4">
		<cim:IdentifiedObject.name>CIRCB-1230992183 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b1fc12ae-ba9f-42ee-9558-3d432cc58fbf"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_5cb2cb9a-695c-458b-b63a-a84c025981e4"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_7a7fd92b-1aaf-49de-b609-1d640e63d49f">
		<cim:IdentifiedObject.name>CIRCB-1230992183 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b1fc12ae-ba9f-42ee-9558-3d432cc58fbf"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_90f78705-5ef4-479a-8d5a-70efc554e0ba"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_30aa2972-aafb-4c38-912d-a14867d47cec">
		<cim:IdentifiedObject.name>CIRCB-1230992192 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_bac0aa59-1318-4032-b192-15a8d49283ee"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_17eb9e2c-dd0d-4005-ac1c-c7174e3a88e1"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f937c4ac-b9fc-44a2-82a0-99cb34c89974">
		<cim:IdentifiedObject.name>CIRCB-1230992192 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_bac0aa59-1318-4032-b192-15a8d49283ee"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_90f78705-5ef4-479a-8d5a-70efc554e0ba"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_c9dbf281-e788-4084-b268-3b5a9473ad72">
		<cim:IdentifiedObject.name>CIRCB-1230992240 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_88a19e5c-6885-4e6e-8d30-c5442444b309"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_546121e7-acf3-4bc2-ae49-446e550a1e5c"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_abc40269-5f9a-4b13-a5a5-8e3b3929eff5">
		<cim:IdentifiedObject.name>CIRCB-1230992240 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_88a19e5c-6885-4e6e-8d30-c5442444b309"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_e4743b84-976a-414d-a888-4362532c39e6"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_14f212ae-bcd8-46ae-9366-11dec9602a01">
		<cim:IdentifiedObject.name>CIRCB-1230992249 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_21ec578c-689f-4130-80de-fd0fb5a30ed8"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_f28134fe-076d-4605-aa92-b9e0bbe96841"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_3c377e5e-65cc-45f1-ba12-e20034df7cb3">
		<cim:IdentifiedObject.name>CIRCB-1230992249 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_21ec578c-689f-4130-80de-fd0fb5a30ed8"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_e4743b84-976a-414d-a888-4362532c39e6"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_b7a26740-334e-46d4-a98d-303fa6fad2d3">
		<cim:IdentifiedObject.name>L1230812310 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_882271f9-1793-4fc2-8b2e-12a37292f364"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_e4743b84-976a-414d-a888-4362532c39e6"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e22768d9-7ccf-44a5-b364-d13afe6a5d01">
		<cim:IdentifiedObject.name>L1230812310 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_882271f9-1793-4fc2-8b2e-12a37292f364"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1c4a9e9c-ef00-42c9-9845-f64f9ca1e57a"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ecea10ff-e006-436b-a86a-beac4c2a30c1">
		<cim:IdentifiedObject.name>N1230822396_Busbar_Section</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_12733133-1f34-44f3-a020-f5b33cede919"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1520ab3c-9392-41c2-8873-39ec83a76c26"/>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_50f00b94-fe0f-48fd-887e-f0d4d59eee87">
		<cim:IdentifiedObject.name>NL-Busbar_2_Busbar_Section</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_143aa0b1-2cd4-4e58-98d4-b0438bd5a39a"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_cae57656-3fc2-4f5e-9ab9-fa5b118a632a"/>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_0f199d49-0093-4b51-b357-70371424d174">
		<cim:IdentifiedObject.name>NL-Busbar_3_Busbar_Section</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_53da4025-9d51-4eaf-b0d2-ce27fbe740d2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_124b9180-9112-4b8a-a651-9c1bb9a031da"/>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_42800bad-5e47-42e6-b9b0-1fb8fc5831aa">
		<cim:IdentifiedObject.name>NL-Busbar_5_Busbar_Section</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e6d49e32-b634-4b86-a8ca-15159f1497b5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bd68fe72-ecac-45cc-9d34-33d95ed9a47a"/>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_faab7959-f9bf-421b-bc3f-d364e0c1388b">
		<cim:IdentifiedObject.name>NL-G1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_9c3b8f97-7972-477d-9dc8-87365cc0ad0e"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bd68fe72-ecac-45cc-9d34-33d95ed9a47a"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ae4b7cbe-349a-41c8-ace2-25ec26f14a64">
		<cim:IdentifiedObject.name>NL-G2 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_2844585c-0d35-488d-a449-685bcd57afbf"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_124b9180-9112-4b8a-a651-9c1bb9a031da"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f04ecab5-1a12-4cc0-ba56-b157ebf11a42">
		<cim:IdentifiedObject.name>NL-G3 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G3</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1dc9afba-23b5-41a0-8540-b479ed8baf4b"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_124b9180-9112-4b8a-a651-9c1bb9a031da"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_39d27c17-1e5b-4edc-a7ec-65a2d56542df">
		<cim:IdentifiedObject.name>NL-Inj-XCA_AL11 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XCA_AL1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_83bea592-913e-4473-8d17-969968ff83a2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b675a570-cb6e-11e1-bcee-406c8f32ef58"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f970233f-b573-49d9-9fc3-3a2a59ed3bbb">
		<cim:IdentifiedObject.name>NL-Inj-XKA_MA11 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XKA_MA1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_cab82e1c-1435-447b-bba0-74b592539eac"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b67cf870-cb6e-11e1-bcee-406c8f32ef58"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f48d48c7-e9f6-460c-898f-cc68a96efdeb">
		<cim:IdentifiedObject.name>NL-Inj-XWI_GY11 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XWI_GY1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b0442899-8dbe-48c1-a1fa-adb2a5929273"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b67c8340-cb6e-11e1-bcee-406c8f32ef58"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_24dd035c-0a8c-4351-aeb2-08d6622b42ae">
		<cim:IdentifiedObject.name>NL-Inj-XZE_ST23 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XZE_ST2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_12baa3f3-23b1-44e0-956f-d331e1527f37"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b66f15c0-cb6e-11e1-bcee-406c8f32ef58"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6abb6f6b-35af-4754-aac0-ccbe6a4d8c90">
		<cim:IdentifiedObject.name>NL-Inj-XZE_ST24 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XZE_ST2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_a3792f84-a59a-4c22-9672-5b604f7b3320"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1c4a9e9c-ef00-42c9-9845-f64f9ca1e57a"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_357e3e14-c38e-4a7e-9c95-b3dbe158f5f3">
		<cim:IdentifiedObject.name>NL-Line_1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_7f43f508-2496-4b64-9146-0a40406cbe49"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_5cb2cb9a-695c-458b-b63a-a84c025981e4"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6b1cd30c-19ba-44e1-9447-d01db6b1ef9d">
		<cim:IdentifiedObject.name>NL-Line_1 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_7f43f508-2496-4b64-9146-0a40406cbe49"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b675a570-cb6e-11e1-bcee-406c8f32ef58"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_c557146e-dfc4-4020-9738-d592b188338b">
		<cim:IdentifiedObject.name>NL-Line_2 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_dad02278-bd25-476f-8f58-dbe44be72586"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_17eb9e2c-dd0d-4005-ac1c-c7174e3a88e1"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_8f308117-8bbd-4798-b145-4e78f7d049e7">
		<cim:IdentifiedObject.name>NL-Line_2 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_dad02278-bd25-476f-8f58-dbe44be72586"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b67cf870-cb6e-11e1-bcee-406c8f32ef58"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_653bc4b8-518b-4adc-9d68-012fb641fb1d">
		<cim:IdentifiedObject.name>NL-Line_4 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_4</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8fdc7abd-3746-481a-a65e-3df56acd8b13"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_546121e7-acf3-4bc2-ae49-446e550a1e5c"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_57979d14-d1d8-4311-ae53-aa8890423885">
		<cim:IdentifiedObject.name>NL-Line_4 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_4</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8fdc7abd-3746-481a-a65e-3df56acd8b13"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b66f15c0-cb6e-11e1-bcee-406c8f32ef58"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_757d4f50-707b-47a0-891c-cbaefd649631">
		<cim:IdentifiedObject.name>NL-Line_5 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_5</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e8acf6b6-99cb-45ad-b8dc-16c7866a4ddc"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_7221e0f9-008b-4273-8d40-b5d4c6efa0fe"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ae588863-b154-451d-978a-7ab08ac50fb6">
		<cim:IdentifiedObject.name>NL-Line_5 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_5</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e8acf6b6-99cb-45ad-b8dc-16c7866a4ddc"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_b67c8340-cb6e-11e1-bcee-406c8f32ef58"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f461fd2d-1e41-4a3e-8213-7cc33c77a089">
		<cim:IdentifiedObject.name>NL-Load_1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_69add5b4-70bd-4360-8a93-286256c0d38b"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_90f78705-5ef4-479a-8d5a-70efc554e0ba"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6dad1a97-6874-4206-a5a5-837e495325f8">
		<cim:IdentifiedObject.name>NL-Load_2 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_25ab1b5b-6803-47e2-805a-ab7b2072e034"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_90f78705-5ef4-479a-8d5a-70efc554e0ba"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_fab54e9c-b12e-4e47-a9f2-fec4ef96c0c0">
		<cim:IdentifiedObject.name>NL-Load_3 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_3</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b1e03a8f-6a11-4454-af58-4a4a680e857f"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_cae57656-3fc2-4f5e-9ab9-fa5b118a632a"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_a015f692-3fc5-4ec3-8d1d-977c7b499e7c">
		<cim:IdentifiedObject.name>NL-S1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-S1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_fbfed7e3-3dec-4829-a286-029e73535685"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_90f78705-5ef4-479a-8d5a-70efc554e0ba"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e3e0c496-5837-4f0f-a596-cc421940f73f">
		<cim:IdentifiedObject.name>NL-TR2_1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-T_1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e8a7eaec-51d6-4571-b3d9-c36d52073c33"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_90f78705-5ef4-479a-8d5a-70efc554e0ba"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_baa7aef1-afcd-4981-97c0-ccec7b5ad4e0">
		<cim:IdentifiedObject.name>NL-TR2_1 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-T_1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e8a7eaec-51d6-4571-b3d9-c36d52073c33"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_cae57656-3fc2-4f5e-9ab9-fa5b118a632a"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_9fc1ca1a-bb62-4982-9358-fa9b4ac5564d">
		<cim:IdentifiedObject.name>NL_BREAKER_1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_3da8f227-5c16-47e1-a17f-4cd92269d301"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_cae57656-3fc2-4f5e-9ab9-fa5b118a632a"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e19e01f7-eb9b-4ce5-a6fe-4bb4ef0ce6c3">
		<cim:IdentifiedObject.name>NL_BREAKER_1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1ea8f512-451c-40d3-a312-7c4e71d9dbcb"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_c79edc43-4a5e-4ba8-bd08-16fcdd1beee7"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_eedefa27-de13-4e6f-91a3-42aa86b539d6">
		<cim:IdentifiedObject.name>NL_BREAKER_1 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_3da8f227-5c16-47e1-a17f-4cd92269d301"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_7e9dd682-86cd-4594-b58f-1a0534540aca"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_28797d21-df04-4be6-806b-3be26b040d6a">
		<cim:IdentifiedObject.name>NL_BREAKER_1 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1ea8f512-451c-40d3-a312-7c4e71d9dbcb"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bd68fe72-ecac-45cc-9d34-33d95ed9a47a"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_74039a16-da9d-46dd-a4f1-dd65fbb09ec4">
		<cim:IdentifiedObject.name>NL_BREAKER_3 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_4853e915-48e5-4527-a4db-cce11ab18f73"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_e4743b84-976a-414d-a888-4362532c39e6"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e12338f8-6e9e-4d06-a29a-e12bdd7bd4d7">
		<cim:IdentifiedObject.name>NL_BREAKER_3 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_4853e915-48e5-4527-a4db-cce11ab18f73"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1520ab3c-9392-41c2-8873-39ec83a76c26"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_7fae7c9d-952f-4321-830d-aa667d21969d">
		<cim:IdentifiedObject.name>NL_BREAKER_4 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_0c2fa351-239d-463b-a826-0b8615bf6c3c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ecb6a97e-bd2d-40c0-91f6-99dc1e7f59e2"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_3179d96c-7ecd-4f8a-b3f0-f24b62a16e87">
		<cim:IdentifiedObject.name>NL_BREAKER_4 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_0c2fa351-239d-463b-a826-0b8615bf6c3c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_124b9180-9112-4b8a-a651-9c1bb9a031da"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_1128e664-0653-448a-9068-e37f1a097c05">
		<cim:IdentifiedObject.name>NL_TR2_2 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_2184f365-8cd5-4b5d-8a28-9d68603bb6a4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_1520ab3c-9392-41c2-8873-39ec83a76c26"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_da232169-1c36-495a-8af6-a0d7d2b39f52">
		<cim:IdentifiedObject.name>NL_TR2_2 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_2184f365-8cd5-4b5d-8a28-9d68603bb6a4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ecb6a97e-bd2d-40c0-91f6-99dc1e7f59e2"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_bd61b1f9-474d-424e-9709-42f75337c477">
		<cim:IdentifiedObject.name>NL_TR2_3 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_3</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_80016742-31b3-432a-b00a-300667a1e572"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_7e9dd682-86cd-4594-b58f-1a0534540aca"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_4f1c405f-07c9-4fb0-b64e-551896a29aa8">
		<cim:IdentifiedObject.name>NL_TR2_3 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL_T_3</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_80016742-31b3-432a-b00a-300667a1e572"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_c79edc43-4a5e-4ba8-bd08-16fcdd1beee7"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_9f984b04-1736-43d2-9122-3a17fc8aea5f">
		<cim:IdentifiedObject.name>busbarcoupler 1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>coupler 1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5a094c9f-0af5-48dc-94e9-89c6c220023c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_bd68fe72-ecac-45cc-9d34-33d95ed9a47a"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f04ec73d-b94a-4b7e-a3d6-b1234fc37385">
		<cim:IdentifiedObject.name>busbarcoupler 1 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>coupler 1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5a094c9f-0af5-48dc-94e9-89c6c220023c"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_124b9180-9112-4b8a-a651-9c1bb9a031da"/>
	</cim:Terminal>
	<cim:VoltageLevel rdf:ID="_2a37dc57-2faf-464a-8175-bc415f9a635f">
		<cim:IdentifiedObject.name>15.8</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>14.175000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>17.325000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_c1d5bff18f8011e08e4d00247eb1f55e"/>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_8d8a82ba-b5b0-4e94-861a-192af055f2b8">
		<cim:IdentifiedObject.name>15.8</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>14.175000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>17.325000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_c1d5bff18f8011e08e4d00247eb1f55e"/>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_c1d5bfea8f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>220.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>198.000000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>242.000000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_c1d5bfde8f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>400.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>360.000000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>440.000000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
	</cim:VoltageLevel>
</rdf:RDF>
