<rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:dm="http://iec.ch/TC57/61970-552/DifferenceModel/1#">
<dm:DifferenceModel rdf:about="urn:uuid:a68b1604-8747-4e8f-af3d-bb420856c99e">
<md:Model.created>2014-10-24T16:27:07</md:Model.created>
<md:Model.scenarioTime/>
<md:Model.version>2</md:Model.version>
<md:Model.Supersedes rdf:resource="urn:uuid:d400c631-75a0-4c30-8aed-832b0d282e73"/>
<md:Model.description>CGMES Conformity Assessment: 'MicroGridTestConfiguration....T3' Test Configuration. The model is owned by ENTSO-E and is provided by ENTSO-E “as it is”. To the fullest extent permitted by law, ENTSO-E shall not be liable for any damages of any kind arising out of the use of the model (including any of its subsequent modifications). ENTSO-E neither warrants, nor represents that the use of the model will not infringe the rights of third parties. Any use of the model shall  include a reference to ENTSO-E. ENTSO-E web site is the only official source of information related to the model.</md:Model.description>
<md:Model.modelingAuthoritySet>http://elia.be/CGMES/2.4.15</md:Model.modelingAuthoritySet>
<md:Model.profile>http://iec.ch/TC57/61970-552/DifferenceModel/1http://entsoe.eu/CIM/EquipmentCore/3/1</md:Model.profile>
<md:Model.profile>http://entsoe.eu/CIM/EquipmentShortCircuit/3/1</md:Model.profile>
<md:Model.profile>http://entsoe.eu/CIM/EquipmentOperation/3/1</md:Model.profile>
<dm:preconditions parseType="Statements"> </dm:preconditions>
<dm:reverseDifferences parseType="Statements">
<cim:OperationalLimitType rdf:ID="_818e82d7-e64b-403c-91ef-272458ecd3cb">
<cim:IdentifiedObject.name>TC</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>tc</entsoe:IdentifiedObject.shortName>
<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tc"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_3c2d3498-d554-43ea-80db-1f2d7b10d11a">
<cim:IdentifiedObject.name>TATL25</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>tatl</entsoe:IdentifiedObject.shortName>
<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl"/>
<cim:OperationalLimitType.acceptableDuration>25.000000</cim:OperationalLimitType.acceptableDuration>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_ae090dfe-c4d7-4b04-bad3-da9243d0c240">
<cim:IdentifiedObject.name>TATL30</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>tatl</entsoe:IdentifiedObject.shortName>
<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl"/>
<cim:OperationalLimitType.acceptableDuration>30.000000</cim:OperationalLimitType.acceptableDuration>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_2e2f5f04-d933-42b4-a491-eaa8939314d3">
<cim:IdentifiedObject.name>PATLT</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>patlt</entsoe:IdentifiedObject.shortName>
<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patlt"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_fb12c384-bd48-488c-af48-ecffe8add316">
<cim:IdentifiedObject.name>TCT</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>tct</entsoe:IdentifiedObject.shortName>
<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tct"/>
</cim:OperationalLimitType>
<rdf:Description rdf:about="#_88240efd-b544-4131-bc99-e6b77d4bac881">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_d055ace9-3bd3-49d8-a0ae-99f4e21efe761">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_bc51e778-64a2-4176-8d7b-8bdbe0b089cb1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_bfdc67ea-b21a-4f48-a425-0c715c7e16e0">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_818e82d7-e64b-403c-91ef-272458ecd3cb"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_bfdc67ea-b21a-4f48-a425-0c715c7e16e02">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ecc2f619-5716-4af0-9d76-0631a3832e4f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fb12c384-bd48-488c-af48-ecffe8add316"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_31f7b62d-4707-4067-b1d5-44976db91f001">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_69ef4dd8-9f2a-48f7-a230-c4cd695f4876">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_818e82d7-e64b-403c-91ef-272458ecd3cb"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_69ef4dd8-9f2a-48f7-a230-c4cd695f48762">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7168dee1-15a7-4444-839f-feef071e956d"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fb12c384-bd48-488c-af48-ecffe8add316"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_1b18dc2e-d876-4213-b9c2-ddfde01caa5a1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_3cff44a0-b9a5-4b35-a724-8740d73c07c91">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_4574ae6a-6ee5-4d9d-9cf3-0bdcc944b2081">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_3ebc30bc-3b24-4ee1-9534-da22e2cd66d11">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_fc9a338c-df48-4c21-91ea-c9286542d3881">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_e80822fa-fc7f-4a11-a084-10b4893b75461">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_f9f95a0f-f165-4717-b44a-384e7d6af5a11">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_fdae97f0-ee12-4d0e-9bba-e994b2ca78fb1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_f454fa68-0bd5-4e4e-92d6-6108176ad3bf1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_ebe4f8e3-7bc8-4162-8bdf-e100742b2363">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3c2d3498-d554-43ea-80db-1f2d7b10d11a"/>
</rdf:Description>
<rdf:Description rdf:about="#_8447ed5e-3d27-42c0-9e67-9affdda0be45">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_ae090dfe-c4d7-4b04-bad3-da9243d0c240"/>
</rdf:Description>
<rdf:Description rdf:about="#_8b68c876-8c3c-486f-a478-04c5f7c879af1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_b1714414-0394-42b6-b441-a664069554a2">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3c2d3498-d554-43ea-80db-1f2d7b10d11a"/>
</rdf:Description>
<rdf:Description rdf:about="#_58c959fd-3675-4ad4-a221-9647b57073dd">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_ae090dfe-c4d7-4b04-bad3-da9243d0c240"/>
</rdf:Description>
<rdf:Description rdf:about="#_3503e388-5b7c-4e29-ae10-1f45a2c0c96b1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_05b69cbf-0e24-4c98-bd81-9450c751be6f1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_661b3900-dc24-4af5-8720-3e675b48b7471">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_2e27135c-53b6-4bd0-a4c1-5312fdbf07041">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_1c8440dc-e65d-4337-9d3e-7558062228da1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_6f70e245-e075-4ed9-9f86-f137b7e333131">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_e8889178-5295-439f-916c-e28eff9141be1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_7fe9c4b1-7ca5-40f1-9eb4-a51caaa33f7c1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
<rdf:Description rdf:about="#_8117eb14-2b1e-4a66-8dfa-54d2fe69c1861">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_2e2f5f04-d933-42b4-a491-eaa8939314d3"/>
</rdf:Description>
</dm:reverseDifferences>
<dm:forwardDifferences parseType="Statements">
<cim:Substation rdf:ID="_d78088f3-f430-44da-8239-f5ce3f14ff2a">
<cim:IdentifiedObject.name>BE_HVDC_Inverter</cim:IdentifiedObject.name>
<cim:Substation.Region rdf:resource="#_c1d5bfc88f8011e08e4d00247eb1f55e"/>
</cim:Substation>
<cim:Substation rdf:ID="_d88421c3-e83a-4478-b2d6-e5697247d3dc">
<cim:IdentifiedObject.name>BE_HVDC_Rectifier</cim:IdentifiedObject.name>
<cim:Substation.Region rdf:resource="#_c1d5c0378f8011e08e4d00247eb1f55e"/>
</cim:Substation>
<cim:BaseVoltage rdf:ID="_2798b33d-c534-45f2-9252-a1ea9b3247c6">
<cim:BaseVoltage.nominalVoltage>125.00</cim:BaseVoltage.nominalVoltage>
<cim:IdentifiedObject.description>Base Voltage Level</cim:IdentifiedObject.description>
<entsoe:IdentifiedObject.shortName>125.00</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.name>125.00 kV</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:VoltageLevel rdf:ID="_d492d747-4de3-4d25-b2d5-a3300634c459">
<cim:IdentifiedObject.name>220.0</cim:IdentifiedObject.name>
<cim:VoltageLevel.lowVoltageLimit>202.500000</cim:VoltageLevel.lowVoltageLimit>
<cim:VoltageLevel.highVoltageLimit>247.500000</cim:VoltageLevel.highVoltageLimit>
<cim:VoltageLevel.Substation rdf:resource="#_d78088f3-f430-44da-8239-f5ce3f14ff2a"/>
<cim:VoltageLevel.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_42a4252d-6d4c-4980-99c3-d0fac18e48df">
<cim:IdentifiedObject.name>125.0</cim:IdentifiedObject.name>
<cim:VoltageLevel.lowVoltageLimit>112.500000</cim:VoltageLevel.lowVoltageLimit>
<cim:VoltageLevel.highVoltageLimit>137.500000</cim:VoltageLevel.highVoltageLimit>
<cim:VoltageLevel.Substation rdf:resource="#_d78088f3-f430-44da-8239-f5ce3f14ff2a"/>
<cim:VoltageLevel.BaseVoltage rdf:resource="#_2798b33d-c534-45f2-9252-a1ea9b3247c6"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_0ef7e527-e1c6-4ba0-93b4-471ebe699df1">
<cim:IdentifiedObject.name>220.0</cim:IdentifiedObject.name>
<cim:VoltageLevel.lowVoltageLimit>202.500000</cim:VoltageLevel.lowVoltageLimit>
<cim:VoltageLevel.highVoltageLimit>247.500000</cim:VoltageLevel.highVoltageLimit>
<cim:VoltageLevel.Substation rdf:resource="#_d88421c3-e83a-4478-b2d6-e5697247d3dc"/>
<cim:VoltageLevel.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
</cim:VoltageLevel>
<cim:VoltageLevel rdf:ID="_358a38c7-0085-410a-a5a1-f8951e4fcc50">
<cim:IdentifiedObject.name>125.0</cim:IdentifiedObject.name>
<cim:VoltageLevel.lowVoltageLimit>112.500000</cim:VoltageLevel.lowVoltageLimit>
<cim:VoltageLevel.highVoltageLimit>137.500000</cim:VoltageLevel.highVoltageLimit>
<cim:VoltageLevel.Substation rdf:resource="#_d88421c3-e83a-4478-b2d6-e5697247d3dc"/>
<cim:VoltageLevel.BaseVoltage rdf:resource="#_2798b33d-c534-45f2-9252-a1ea9b3247c6"/>
</cim:VoltageLevel>
<cim:OperationalLimitType rdf:ID="_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc">
<cim:IdentifiedObject.name>PATLT</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>patlt</entsoe:IdentifiedObject.shortName>
<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patlt"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_bf81369b-daa3-478d-ae4e-37c01ed37465">
<cim:IdentifiedObject.name>TCT</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>tct</entsoe:IdentifiedObject.shortName>
<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tct"/>
</cim:OperationalLimitType>
<cim:ACLineSegment rdf:ID="_fc2433f0-f7e7-40ce-9a5d-2294b3034454">
<cim:IdentifiedObject.name>L1230816350</cim:IdentifiedObject.name>
<cim:Equipment.EquipmentContainer rdf:resource="#_e78b6ded-4ce1-430d-b0b1-e8c05089bd0e"/>
<cim:ACLineSegment.r>0.100000</cim:ACLineSegment.r>
<cim:ACLineSegment.x>0.200000</cim:ACLineSegment.x>
<cim:ACLineSegment.bch>0.0000010000</cim:ACLineSegment.bch>
<cim:Conductor.length>1.000000</cim:Conductor.length>
<cim:ACLineSegment.gch>0.0000010000</cim:ACLineSegment.gch>
<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
<cim:ConductingEquipment.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
<cim:ACLineSegment.r0>0.300000</cim:ACLineSegment.r0>
<cim:ACLineSegment.x0>0.600000</cim:ACLineSegment.x0>
<cim:ACLineSegment.b0ch>0.0</cim:ACLineSegment.b0ch>
<cim:ACLineSegment.g0ch>0.0000010000</cim:ACLineSegment.g0ch>
<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_dabf7c76-4c5f-441f-8e64-c735397a03f2">
<cim:IdentifiedObject.name>L1230816350 - T1</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_fc2433f0-f7e7-40ce-9a5d-2294b3034454"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_ae99bd74-26b1-443a-b1a5-656320283a36"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3ab53969-dc4a-4b49-b004-6cdaefbc640d">
<cim:IdentifiedObject.name>L1230816350 - T2</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_fc2433f0-f7e7-40ce-9a5d-2294b3034454"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_57223e58-2106-48ff-92e1-05df1ac984b3"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_81111041-aacd-4154-8e0a-8bf6f5ba7b4b">
<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
<cim:IdentifiedObject.description>Limit-Ratings for branch L1230816350 at Port 1</cim:IdentifiedObject.description>
<cim:OperationalLimitSet.Terminal rdf:resource="#_dabf7c76-4c5f-441f-8e64-c735397a03f2"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_723c05d5-f881-4b01-a997-2384b1683c12">
<cim:IdentifiedObject.name>L1230816350 - CL-0</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816350 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2000.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_81111041-aacd-4154-8e0a-8bf6f5ba7b4b"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_723c05d5-f881-4b01-a997-2384b1683c121">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816350 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_81111041-aacd-4154-8e0a-8bf6f5ba7b4b"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_7b25b63a-0257-477a-bad9-94783874fec8">
<cim:IdentifiedObject.name>L1230816350 - CL-1</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816350 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2200.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_81111041-aacd-4154-8e0a-8bf6f5ba7b4b"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_6d00cfdb-d400-4acd-b32b-7a48617593e7"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_dce2f14c-5881-4a4e-9c4d-890a25c88bf0">
<cim:IdentifiedObject.name>L1230816350 - CL-2</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816350 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2100.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_81111041-aacd-4154-8e0a-8bf6f5ba7b4b"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_8b859dc8-193a-4a18-912a-1833f45fe926"/>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_ac88b124-f2f8-4679-ad32-f72e3a486bc3">
<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
<cim:IdentifiedObject.description>Limit-Ratings for branch L1230816350 at Port 2</cim:IdentifiedObject.description>
<cim:OperationalLimitSet.Terminal rdf:resource="#_3ab53969-dc4a-4b49-b004-6cdaefbc640d"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_936feb98-301f-40d0-a778-cb576b485a66">
<cim:IdentifiedObject.name>L1230816350 - CL-0</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816350 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2000.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ac88b124-f2f8-4679-ad32-f72e3a486bc3"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_936feb98-301f-40d0-a778-cb576b485a661">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816350 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ac88b124-f2f8-4679-ad32-f72e3a486bc3"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c6bef0b0-400a-4e46-bbd8-a1efb95eaf94">
<cim:IdentifiedObject.name>L1230816350 - CL-1</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816350 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2200.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ac88b124-f2f8-4679-ad32-f72e3a486bc3"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_6d00cfdb-d400-4acd-b32b-7a48617593e7"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_ec54a5ec-361d-4e57-846f-1521ff399526">
<cim:IdentifiedObject.name>L1230816350 - CL-2</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816350 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2100.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ac88b124-f2f8-4679-ad32-f72e3a486bc3"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_8b859dc8-193a-4a18-912a-1833f45fe926"/>
</cim:CurrentLimit>
<cim:Line rdf:ID="_e78b6ded-4ce1-430d-b0b1-e8c05089bd0e">
<cim:IdentifiedObject.name>container of L1230816350</cim:IdentifiedObject.name>
<cim:Line.Region rdf:resource="#_c1d5c0378f8011e08e4d00247eb1f55e"/>
</cim:Line>
<cim:ACLineSegment rdf:ID="_33a8eb58-e935-4b24-ab6c-f580ff1124cd">
<cim:IdentifiedObject.name>L1230816345</cim:IdentifiedObject.name>
<cim:Equipment.EquipmentContainer rdf:resource="#_b8cdce75-fa1d-4e93-8803-56481f90a9fa"/>
<cim:ACLineSegment.r>0.100000</cim:ACLineSegment.r>
<cim:ACLineSegment.x>0.200000</cim:ACLineSegment.x>
<cim:ACLineSegment.bch>0.0000010000</cim:ACLineSegment.bch>
<cim:Conductor.length>1.000000</cim:Conductor.length>
<cim:ACLineSegment.gch>0.0000010000</cim:ACLineSegment.gch>
<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
<cim:ConductingEquipment.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
<cim:ACLineSegment.r0>0.300000</cim:ACLineSegment.r0>
<cim:ACLineSegment.x0>0.600000</cim:ACLineSegment.x0>
<cim:ACLineSegment.b0ch>0.0</cim:ACLineSegment.b0ch>
<cim:ACLineSegment.g0ch>0.0000010000</cim:ACLineSegment.g0ch>
<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
</cim:ACLineSegment>
<cim:Terminal rdf:ID="_fd4184ef-3a66-4bc5-9618-85d2d6974443">
<cim:IdentifiedObject.name>L1230816345 - T1</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_33a8eb58-e935-4b24-ab6c-f580ff1124cd"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_bf851342-832e-4ea2-b2ad-b09729b3af23"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_31398143-c3bd-4440-869e-ad73bfab0bb3">
<cim:IdentifiedObject.name>L1230816345 - T2</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_33a8eb58-e935-4b24-ab6c-f580ff1124cd"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_715f08ea-1018-40c9-9fed-aa0dd4c8f8c3"/>
</cim:Terminal>
<cim:OperationalLimitSet rdf:ID="_067ec1ea-0db3-46c2-8261-e7b30cd84864">
<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
<cim:IdentifiedObject.description>Limit-Ratings for branch L1230816345 at Port 1</cim:IdentifiedObject.description>
<cim:OperationalLimitSet.Terminal rdf:resource="#_fd4184ef-3a66-4bc5-9618-85d2d6974443"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_a930b984-c8c1-4ae9-86bd-382e9f1abc28">
<cim:IdentifiedObject.name>L1230816345 - CL-0</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816345 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2000.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_067ec1ea-0db3-46c2-8261-e7b30cd84864"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_a930b984-c8c1-4ae9-86bd-382e9f1abc281">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816345 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_067ec1ea-0db3-46c2-8261-e7b30cd84864"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_49bc74ba-cc5c-4cd1-834f-038a7b1fd16c">
<cim:IdentifiedObject.name>L1230816345 - CL-1</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816345 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2200.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_067ec1ea-0db3-46c2-8261-e7b30cd84864"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_6d00cfdb-d400-4acd-b32b-7a48617593e7"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_800459c2-a25e-4caf-977e-4bf0a0ecf5f8">
<cim:IdentifiedObject.name>L1230816345 - CL-2</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816345 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2100.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_067ec1ea-0db3-46c2-8261-e7b30cd84864"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_8b859dc8-193a-4a18-912a-1833f45fe926"/>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_851b0c2b-dbf2-45b1-a03f-869e02ab2cd5">
<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
<cim:IdentifiedObject.description>Limit-Ratings for branch L1230816345 at Port 2</cim:IdentifiedObject.description>
<cim:OperationalLimitSet.Terminal rdf:resource="#_31398143-c3bd-4440-869e-ad73bfab0bb3"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_200752a1-02ce-485b-be5e-781b254d0c5e">
<cim:IdentifiedObject.name>L1230816345 - CL-0</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816345 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2000.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_851b0c2b-dbf2-45b1-a03f-869e02ab2cd5"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_200752a1-02ce-485b-be5e-781b254d0c5e1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816345 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_851b0c2b-dbf2-45b1-a03f-869e02ab2cd5"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_b7872e34-75ff-44fd-8194-398892d56253">
<cim:IdentifiedObject.name>L1230816345 - CL-1</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816345 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2200.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_851b0c2b-dbf2-45b1-a03f-869e02ab2cd5"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_6d00cfdb-d400-4acd-b32b-7a48617593e7"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_e6f96403-1342-4eff-8dd0-a8f298ffd1d4">
<cim:IdentifiedObject.name>L1230816345 - CL-2</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element L1230816345 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>2100.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_851b0c2b-dbf2-45b1-a03f-869e02ab2cd5"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_8b859dc8-193a-4a18-912a-1833f45fe926"/>
</cim:CurrentLimit>
<cim:Line rdf:ID="_b8cdce75-fa1d-4e93-8803-56481f90a9fa">
<cim:IdentifiedObject.name>container of L1230816345</cim:IdentifiedObject.name>
<cim:Line.Region rdf:resource="#_c1d5bfc88f8011e08e4d00247eb1f55e"/>
</cim:Line>
<rdf:Description rdf:about="#_88240efd-b544-4131-bc99-e6b77d4bac881">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_08322f60-4e75-4a00-a4e0-0c55bf588919">
<cim:IdentifiedObject.name>BE-Line_7 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_56c9ef56-9268-47e6-bed2-044324c03830"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_08322f60-4e75-4a00-a4e0-0c55bf5889191">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_56c9ef56-9268-47e6-bed2-044324c03830"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c90ed10b-9e23-48b5-a0f0-3ee7729dc83e">
<cim:IdentifiedObject.name>BE-Line_7 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_56c9ef56-9268-47e6-bed2-044324c03830"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c90ed10b-9e23-48b5-a0f0-3ee7729dc83e1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_56c9ef56-9268-47e6-bed2-044324c03830"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_11ab9785-a08a-4fec-a1d4-76f51e6b5ce0">
<cim:IdentifiedObject.name>BE-Line_7 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_56c9ef56-9268-47e6-bed2-044324c03830"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_11ab9785-a08a-4fec-a1d4-76f51e6b5ce01">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_56c9ef56-9268-47e6-bed2-044324c03830"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_d055ace9-3bd3-49d8-a0ae-99f4e21efe761">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_86143da2-d202-41e3-a1b4-7eb13ba09334">
<cim:IdentifiedObject.name>BE-Line_7 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_00672e1a-599a-44f3-aeaa-5a3c99c29ba1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_86143da2-d202-41e3-a1b4-7eb13ba093341">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_00672e1a-599a-44f3-aeaa-5a3c99c29ba1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_648d7a22-9468-4c53-9528-99c9f82d3e45">
<cim:IdentifiedObject.name>BE-Line_7 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_00672e1a-599a-44f3-aeaa-5a3c99c29ba1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_648d7a22-9468-4c53-9528-99c9f82d3e451">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_00672e1a-599a-44f3-aeaa-5a3c99c29ba1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_2a846bd7-6365-40ea-a7bb-ee1eda61fd7c">
<cim:IdentifiedObject.name>BE-Line_7 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_00672e1a-599a-44f3-aeaa-5a3c99c29ba1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_2a846bd7-6365-40ea-a7bb-ee1eda61fd7c1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_7 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_00672e1a-599a-44f3-aeaa-5a3c99c29ba1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_bc51e778-64a2-4176-8d7b-8bdbe0b089cb1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_3707e6e7-69e5-4f10-bc43-2812519c2842">
<cim:IdentifiedObject.name>BE-Line_2 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ecc2f619-5716-4af0-9d76-0631a3832e4f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_3707e6e7-69e5-4f10-bc43-2812519c28421">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ecc2f619-5716-4af0-9d76-0631a3832e4f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_701a0052-ddb1-484a-885c-600c74063a6a">
<cim:IdentifiedObject.name>BE-Line_2 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ecc2f619-5716-4af0-9d76-0631a3832e4f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_701a0052-ddb1-484a-885c-600c74063a6a1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ecc2f619-5716-4af0-9d76-0631a3832e4f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_bfdc67ea-b21a-4f48-a425-0c715c7e16e0">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_bfdc67ea-b21a-4f48-a425-0c715c7e16e01">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ecc2f619-5716-4af0-9d76-0631a3832e4f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_31f7b62d-4707-4067-b1d5-44976db91f001">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_50c2510a-8f27-44f3-a3a5-64ae99b6c077">
<cim:IdentifiedObject.name>BE-Line_2 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7168dee1-15a7-4444-839f-feef071e956d"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_50c2510a-8f27-44f3-a3a5-64ae99b6c0771">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7168dee1-15a7-4444-839f-feef071e956d"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_328d2341-1ab1-417a-9246-8aa0e8124e9c">
<cim:IdentifiedObject.name>BE-Line_2 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7168dee1-15a7-4444-839f-feef071e956d"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_328d2341-1ab1-417a-9246-8aa0e8124e9c1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7168dee1-15a7-4444-839f-feef071e956d"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_69ef4dd8-9f2a-48f7-a230-c4cd695f4876">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_69ef4dd8-9f2a-48f7-a230-c4cd695f48761">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7168dee1-15a7-4444-839f-feef071e956d"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_1b18dc2e-d876-4213-b9c2-ddfde01caa5a1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_cde82226-7cea-4d13-b0b0-f545a0e08a18">
<cim:IdentifiedObject.name>BE-Line_3 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99941f7a-11bb-4a7b-928b-ef8145db7799"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_cde82226-7cea-4d13-b0b0-f545a0e08a181">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99941f7a-11bb-4a7b-928b-ef8145db7799"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_2eb0f5f3-1377-4ea8-b794-a86c28039603">
<cim:IdentifiedObject.name>BE-Line_3 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99941f7a-11bb-4a7b-928b-ef8145db7799"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_2eb0f5f3-1377-4ea8-b794-a86c280396031">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99941f7a-11bb-4a7b-928b-ef8145db7799"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_858ebaaa-eec6-48e1-b579-b10986e0ddb6">
<cim:IdentifiedObject.name>BE-Line_3 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99941f7a-11bb-4a7b-928b-ef8145db7799"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_858ebaaa-eec6-48e1-b579-b10986e0ddb61">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99941f7a-11bb-4a7b-928b-ef8145db7799"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_3cff44a0-b9a5-4b35-a724-8740d73c07c91">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_a94ca937-819e-4975-a1fd-34598e05d56e">
<cim:IdentifiedObject.name>BE-Line_3 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0acd95d7-aff7-41f6-aa8a-863c42f4bc36"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_a94ca937-819e-4975-a1fd-34598e05d56e1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0acd95d7-aff7-41f6-aa8a-863c42f4bc36"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_94489b05-9fba-4d28-a720-f2f731fcbeb4">
<cim:IdentifiedObject.name>BE-Line_3 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0acd95d7-aff7-41f6-aa8a-863c42f4bc36"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_94489b05-9fba-4d28-a720-f2f731fcbeb41">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0acd95d7-aff7-41f6-aa8a-863c42f4bc36"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_a4fce087-92c7-454e-a901-b3efceafca61">
<cim:IdentifiedObject.name>BE-Line_3 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0acd95d7-aff7-41f6-aa8a-863c42f4bc36"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_a4fce087-92c7-454e-a901-b3efceafca611">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0acd95d7-aff7-41f6-aa8a-863c42f4bc36"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_4574ae6a-6ee5-4d9d-9cf3-0bdcc944b2081">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_f49c1cf8-6dad-442b-8b6e-88d17969887f">
<cim:IdentifiedObject.name>BE-Line_4 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1226.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_67fa7320-7477-47e9-89ff-e3a407644aef"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_f49c1cf8-6dad-442b-8b6e-88d17969887f1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1103.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_67fa7320-7477-47e9-89ff-e3a407644aef"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_382e1966-5b98-4257-a0e5-e0cce107f85d">
<cim:IdentifiedObject.name>BE-Line_4 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1226.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_67fa7320-7477-47e9-89ff-e3a407644aef"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_382e1966-5b98-4257-a0e5-e0cce107f85d1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1103.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_67fa7320-7477-47e9-89ff-e3a407644aef"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_b0c127b9-ba6a-4c95-9c9f-a331e9237bb0">
<cim:IdentifiedObject.name>BE-Line_4 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1226.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_67fa7320-7477-47e9-89ff-e3a407644aef"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_b0c127b9-ba6a-4c95-9c9f-a331e9237bb01">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1103.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_67fa7320-7477-47e9-89ff-e3a407644aef"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_3ebc30bc-3b24-4ee1-9534-da22e2cd66d11">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_fd227658-0e1b-4ecd-952a-c6b0307b1ea1">
<cim:IdentifiedObject.name>BE-Line_4 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1226.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b93ba071-c1d4-4c7a-960d-48dcd5d7c389"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_fd227658-0e1b-4ecd-952a-c6b0307b1ea11">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1103.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b93ba071-c1d4-4c7a-960d-48dcd5d7c389"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_3ee6fbe2-5862-473e-b09d-a44522c6bf9e">
<cim:IdentifiedObject.name>BE-Line_4 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1226.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b93ba071-c1d4-4c7a-960d-48dcd5d7c389"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_3ee6fbe2-5862-473e-b09d-a44522c6bf9e1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1103.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b93ba071-c1d4-4c7a-960d-48dcd5d7c389"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c1e9a43c-a753-4f7c-b847-b7807c3779b5">
<cim:IdentifiedObject.name>BE-Line_4 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1226.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b93ba071-c1d4-4c7a-960d-48dcd5d7c389"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c1e9a43c-a753-4f7c-b847-b7807c3779b51">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_4 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1103.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b93ba071-c1d4-4c7a-960d-48dcd5d7c389"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_fc9a338c-df48-4c21-91ea-c9286542d3881">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_5f3bd045-4b3a-47f5-acce-6b45d332633b">
<cim:IdentifiedObject.name>BE-Line_5 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1804.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4af71c73-fd57-45d2-aa83-f1b52fcc3bee"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_5f3bd045-4b3a-47f5-acce-6b45d332633b1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1623.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4af71c73-fd57-45d2-aa83-f1b52fcc3bee"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_df47a1fa-8065-4c82-bc45-f62e92caaf3e">
<cim:IdentifiedObject.name>BE-Line_5 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1804.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4af71c73-fd57-45d2-aa83-f1b52fcc3bee"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_df47a1fa-8065-4c82-bc45-f62e92caaf3e1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1623.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4af71c73-fd57-45d2-aa83-f1b52fcc3bee"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_2bb91774-4c1f-4dd6-aeb3-87a3009306c0">
<cim:IdentifiedObject.name>BE-Line_5 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1804.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4af71c73-fd57-45d2-aa83-f1b52fcc3bee"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_2bb91774-4c1f-4dd6-aeb3-87a3009306c01">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1623.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4af71c73-fd57-45d2-aa83-f1b52fcc3bee"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_e80822fa-fc7f-4a11-a084-10b4893b75461">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_51a7a0f8-8b3c-4a59-9890-55de5f7de19b">
<cim:IdentifiedObject.name>BE-Line_5 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1804.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b639998f-3a5c-496d-96fd-759131b6c307"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_51a7a0f8-8b3c-4a59-9890-55de5f7de19b1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1623.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b639998f-3a5c-496d-96fd-759131b6c307"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_bcf693fe-ccc9-443d-90d6-21d3702b4186">
<cim:IdentifiedObject.name>BE-Line_5 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1804.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b639998f-3a5c-496d-96fd-759131b6c307"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_bcf693fe-ccc9-443d-90d6-21d3702b41861">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1623.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b639998f-3a5c-496d-96fd-759131b6c307"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_0068a5c1-9212-4366-8e0e-cf621a92a8b7">
<cim:IdentifiedObject.name>BE-Line_5 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1804.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b639998f-3a5c-496d-96fd-759131b6c307"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_0068a5c1-9212-4366-8e0e-cf621a92a8b71">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_5 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1623.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b639998f-3a5c-496d-96fd-759131b6c307"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_f9f95a0f-f165-4717-b44a-384e7d6af5a11">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_58ccdb26-c046-4189-a1c2-e542a168f853">
<cim:IdentifiedObject.name>BE-Line_6 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cb5b5011-9f6c-4af2-93f9-26ae7e30c8db"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_58ccdb26-c046-4189-a1c2-e542a168f8531">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cb5b5011-9f6c-4af2-93f9-26ae7e30c8db"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_cd228cb6-24ad-45f3-b9a1-24361a743d22">
<cim:IdentifiedObject.name>BE-Line_6 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cb5b5011-9f6c-4af2-93f9-26ae7e30c8db"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_cd228cb6-24ad-45f3-b9a1-24361a743d221">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cb5b5011-9f6c-4af2-93f9-26ae7e30c8db"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_4dca5f0b-dadf-46c9-aa93-5ff360c120fd">
<cim:IdentifiedObject.name>BE-Line_6 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cb5b5011-9f6c-4af2-93f9-26ae7e30c8db"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_4dca5f0b-dadf-46c9-aa93-5ff360c120fd1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cb5b5011-9f6c-4af2-93f9-26ae7e30c8db"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_fdae97f0-ee12-4d0e-9bba-e994b2ca78fb1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_d39031b2-8181-4b02-a4fe-2a4a5296dd51">
<cim:IdentifiedObject.name>BE-Line_6 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_30cbcb48-f02e-4791-83ab-486d7688874c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_d39031b2-8181-4b02-a4fe-2a4a5296dd511">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_30cbcb48-f02e-4791-83ab-486d7688874c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_5ba29c54-df69-4e8f-8835-58f7deb762d9">
<cim:IdentifiedObject.name>BE-Line_6 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_30cbcb48-f02e-4791-83ab-486d7688874c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_5ba29c54-df69-4e8f-8835-58f7deb762d91">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_30cbcb48-f02e-4791-83ab-486d7688874c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_89893083-697f-45cd-bdce-14f57fed5914">
<cim:IdentifiedObject.name>BE-Line_6 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_30cbcb48-f02e-4791-83ab-486d7688874c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_89893083-697f-45cd-bdce-14f57fed59141">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_6 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_30cbcb48-f02e-4791-83ab-486d7688874c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_f454fa68-0bd5-4e4e-92d6-6108176ad3bf1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<rdf:Description rdf:about="#_ebe4f8e3-7bc8-4162-8bdf-e100742b2363">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_ebe4f8e3-7bc8-4162-8bdf-e100742b23631">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1395.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_aef3c15e-c567-476a-83ad-3fe46c817fb2"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_8447ed5e-3d27-42c0-9e67-9affdda0be45">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_8447ed5e-3d27-42c0-9e67-9affdda0be451">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1350.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_aef3c15e-c567-476a-83ad-3fe46c817fb2"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_6a000ecb-b731-4cc0-9791-980a4d8c2891">
<cim:IdentifiedObject.name>BE-Line_1 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_aef3c15e-c567-476a-83ad-3fe46c817fb2"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_6a000ecb-b731-4cc0-9791-980a4d8c28911">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_aef3c15e-c567-476a-83ad-3fe46c817fb2"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_8b68c876-8c3c-486f-a478-04c5f7c879af1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<rdf:Description rdf:about="#_b1714414-0394-42b6-b441-a664069554a2">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_b1714414-0394-42b6-b441-a664069554a21">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1395.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5b37323-8f73-449a-8931-f73193d95587"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_58c959fd-3675-4ad4-a221-9647b57073dd">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_58c959fd-3675-4ad4-a221-9647b57073dd1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1350.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5b37323-8f73-449a-8931-f73193d95587"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_e16c3321-9a86-4975-ba5e-4788ac070e54">
<cim:IdentifiedObject.name>BE-Line_1 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5b37323-8f73-449a-8931-f73193d95587"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_e16c3321-9a86-4975-ba5e-4788ac070e541">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-Line_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5b37323-8f73-449a-8931-f73193d95587"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:DCLineSegment rdf:ID="_70a3750c-6e8e-47bc-b1bf-5a568d9733f7">
<cim:IdentifiedObject.name>LDC-1230816355</cim:IdentifiedObject.name>
<cim:Equipment.EquipmentContainer rdf:resource="#_348015ae-d89a-422f-a5e7-0482f57fc15f"/>
<cim:DCLineSegment.resistance>2.500000</cim:DCLineSegment.resistance>
<cim:DCLineSegment.inductance>30.000000</cim:DCLineSegment.inductance>
<cim:DCLineSegment.capacitance>0e+000</cim:DCLineSegment.capacitance>
<cim:DCLineSegment.length>1.000000</cim:DCLineSegment.length>
<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
</cim:DCLineSegment>
<cim:DCTerminal rdf:ID="_b0760d1c-db89-453b-820d-06e6050baaaf">
<cim:IdentifiedObject.name>LDC-1230816355</cim:IdentifiedObject.name>
<cim:DCBaseTerminal.DCNode rdf:resource="#_b8ad0425-63a1-483a-9cf4-dd157cd3f478"/>
<cim:DCTerminal.DCConductingEquipment rdf:resource="#_70a3750c-6e8e-47bc-b1bf-5a568d9733f7"/>
</cim:DCTerminal>
<cim:DCTerminal rdf:ID="_1074926d-c047-4be2-89c9-b0a5688ac379">
<cim:IdentifiedObject.name>LDC-1230816355</cim:IdentifiedObject.name>
<cim:DCBaseTerminal.DCNode rdf:resource="#_d18c1d6c-28b7-483e-a6a0-939cde492422"/>
<cim:DCTerminal.DCConductingEquipment rdf:resource="#_70a3750c-6e8e-47bc-b1bf-5a568d9733f7"/>
</cim:DCTerminal>
<cim:DCLine rdf:ID="_348015ae-d89a-422f-a5e7-0482f57fc15f">
<cim:IdentifiedObject.name>container of LDC-1230816355</cim:IdentifiedObject.name>
<cim:DCLine.Region rdf:resource="#_c1d5bfc88f8011e08e4d00247eb1f55e"/>
</cim:DCLine>
<cim:DCConverterUnit rdf:ID="_003260bb-d613-472d-94ee-a24184b22b7d">
<cim:IdentifiedObject.name>InverterUnit</cim:IdentifiedObject.name>
<cim:DCConverterUnit.Substation rdf:resource="#_d78088f3-f430-44da-8239-f5ce3f14ff2a"/>
<cim:DCConverterUnit.operationMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterOperatingModeKind.monopolarGroundReturn"/>
</cim:DCConverterUnit>
<cim:CsConverter rdf:ID="_bdda44e8-7177-4cbc-931d-c879f3723635">
<cim:IdentifiedObject.name>Inverter</cim:IdentifiedObject.name>
<cim:ACDCConverter.baseS>334.600000</cim:ACDCConverter.baseS>
<cim:ACDCConverter.idleLoss>0e+000</cim:ACDCConverter.idleLoss>
<cim:ACDCConverter.maxUdc>167.300000</cim:ACDCConverter.maxUdc>
<cim:ACDCConverter.minUdc>0e+000</cim:ACDCConverter.minUdc>
<cim:ACDCConverter.ratedUdc>167.300000</cim:ACDCConverter.ratedUdc>
<cim:ACDCConverter.resistiveLoss>0e+000</cim:ACDCConverter.resistiveLoss>
<cim:ACDCConverter.switchingLoss>0e+000</cim:ACDCConverter.switchingLoss>
<cim:ACDCConverter.valveU0>0e+000</cim:ACDCConverter.valveU0>
<cim:ACDCConverter.numberOfValves>0</cim:ACDCConverter.numberOfValves>
<cim:CsConverter.maxAlpha>163.000000</cim:CsConverter.maxAlpha>
<cim:CsConverter.maxGamma>75.000000</cim:CsConverter.maxGamma>
<cim:CsConverter.maxIdc>2200.000000</cim:CsConverter.maxIdc>
<cim:CsConverter.minAlpha>110.000000</cim:CsConverter.minAlpha>
<cim:CsConverter.minGamma>17.000000</cim:CsConverter.minGamma>
<cim:CsConverter.minIdc>400.000000</cim:CsConverter.minIdc>
<cim:CsConverter.ratedIdc>2000.000000</cim:CsConverter.ratedIdc>
<cim:Equipment.EquipmentContainer rdf:resource="#_003260bb-d613-472d-94ee-a24184b22b7d"/>
</cim:CsConverter>
<cim:Terminal rdf:ID="_4123e718-716a-4988-bf71-0e525a4422f2">
<cim:IdentifiedObject.name>Inverter - T1</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_bdda44e8-7177-4cbc-931d-c879f3723635"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_d09e0c92-08a5-4d5c-8193-06fa232b3783"/>
</cim:Terminal>
<cim:ACDCConverterDCTerminal rdf:ID="_6c9de637-7d8d-43ec-8c15-1ce8f8c67185">
<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:IdentifiedObject.name>Inverter</cim:IdentifiedObject.name>
<cim:ACDCConverterDCTerminal.DCConductingEquipment rdf:resource="#_bdda44e8-7177-4cbc-931d-c879f3723635"/>
<cim:DCBaseTerminal.DCNode rdf:resource="#_b8ad0425-63a1-483a-9cf4-dd157cd3f478"/>
<cim:ACDCConverterDCTerminal.polarity rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#DCPolarityKind.positive"/>
</cim:ACDCConverterDCTerminal>
<cim:ACDCConverterDCTerminal rdf:ID="_c0132134-dae0-458c-b363-dd902d757140">
<cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:IdentifiedObject.name>Inverter</cim:IdentifiedObject.name>
<cim:ACDCConverterDCTerminal.DCConductingEquipment rdf:resource="#_bdda44e8-7177-4cbc-931d-c879f3723635"/>
<cim:DCBaseTerminal.DCNode rdf:resource="#_ab2dc8e8-baf4-46b4-83ef-0aabae508ad7"/>
<cim:ACDCConverterDCTerminal.polarity rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#DCPolarityKind.middle"/>
</cim:ACDCConverterDCTerminal>
<cim:DCConverterUnit rdf:ID="_a4e37c92-3db2-4970-b197-1b49120a0b10">
<cim:IdentifiedObject.name>RectifierUnit</cim:IdentifiedObject.name>
<cim:DCConverterUnit.Substation rdf:resource="#_d88421c3-e83a-4478-b2d6-e5697247d3dc"/>
<cim:DCConverterUnit.operationMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#DCConverterOperatingModeKind.monopolarGroundReturn"/>
</cim:DCConverterUnit>
<cim:CsConverter rdf:ID="_6a6ee7e4-98d3-4c36-b3f8-6c398f8b6a35">
<cim:IdentifiedObject.name>Rectifier</cim:IdentifiedObject.name>
<cim:ACDCConverter.baseS>334.600000</cim:ACDCConverter.baseS>
<cim:ACDCConverter.idleLoss>0e+000</cim:ACDCConverter.idleLoss>
<cim:ACDCConverter.maxUdc>167.300000</cim:ACDCConverter.maxUdc>
<cim:ACDCConverter.minUdc>0e+000</cim:ACDCConverter.minUdc>
<cim:ACDCConverter.ratedUdc>167.300000</cim:ACDCConverter.ratedUdc>
<cim:ACDCConverter.resistiveLoss>0e+000</cim:ACDCConverter.resistiveLoss>
<cim:ACDCConverter.switchingLoss>0e+000</cim:ACDCConverter.switchingLoss>
<cim:ACDCConverter.valveU0>0e+000</cim:ACDCConverter.valveU0>
<cim:ACDCConverter.numberOfValves>0</cim:ACDCConverter.numberOfValves>
<cim:CsConverter.maxAlpha>163.000000</cim:CsConverter.maxAlpha>
<cim:CsConverter.maxGamma>75.000000</cim:CsConverter.maxGamma>
<cim:CsConverter.maxIdc>2200.000000</cim:CsConverter.maxIdc>
<cim:CsConverter.minAlpha>5.000000</cim:CsConverter.minAlpha>
<cim:CsConverter.minGamma>17.000000</cim:CsConverter.minGamma>
<cim:CsConverter.minIdc>400.000000</cim:CsConverter.minIdc>
<cim:CsConverter.ratedIdc>2000.000000</cim:CsConverter.ratedIdc>
<cim:Equipment.EquipmentContainer rdf:resource="#_a4e37c92-3db2-4970-b197-1b49120a0b10"/>
</cim:CsConverter>
<cim:Terminal rdf:ID="_c4c335b5-0405-4539-be10-697f5a3f3e83">
<cim:IdentifiedObject.name>Rectifier - T1</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_6a6ee7e4-98d3-4c36-b3f8-6c398f8b6a35"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_102ec4fe-8802-420d-81ba-3408d56f6d17"/>
</cim:Terminal>
<cim:ACDCConverterDCTerminal rdf:ID="_c7a8052a-90d2-46fe-8ff6-09593f29b29e">
<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:IdentifiedObject.name>Rectifier</cim:IdentifiedObject.name>
<cim:ACDCConverterDCTerminal.DCConductingEquipment rdf:resource="#_6a6ee7e4-98d3-4c36-b3f8-6c398f8b6a35"/>
<cim:DCBaseTerminal.DCNode rdf:resource="#_d18c1d6c-28b7-483e-a6a0-939cde492422"/>
<cim:ACDCConverterDCTerminal.polarity rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#DCPolarityKind.positive"/>
</cim:ACDCConverterDCTerminal>
<cim:ACDCConverterDCTerminal rdf:ID="_00cec451-4e32-45bc-86b3-5c1bb0288658">
<cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
<cim:IdentifiedObject.name>Rectifier</cim:IdentifiedObject.name>
<cim:ACDCConverterDCTerminal.DCConductingEquipment rdf:resource="#_6a6ee7e4-98d3-4c36-b3f8-6c398f8b6a35"/>
<cim:DCBaseTerminal.DCNode rdf:resource="#_6759ade5-95b9-408f-93e5-9af2d2b7c161"/>
<cim:ACDCConverterDCTerminal.polarity rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#DCPolarityKind.middle"/>
</cim:ACDCConverterDCTerminal>
<cim:ConnectivityNode rdf:ID="_102ec4fe-8802-420d-81ba-3408d56f6d17">
<cim:IdentifiedObject.name>BE_HVDC_BUS2</cim:IdentifiedObject.name>
<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_358a38c7-0085-410a-a5a1-f8951e4fcc50"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_d09e0c92-08a5-4d5c-8193-06fa232b3783">
<cim:IdentifiedObject.name>N1230816360</cim:IdentifiedObject.name>
<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_42a4252d-6d4c-4980-99c3-d0fac18e48df"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_57223e58-2106-48ff-92e1-05df1ac984b3">
<cim:IdentifiedObject.name>BE_PCC2</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00017X</entsoe:IdentifiedObject.energyIdentCodeEic>
<cim:IdentifiedObject.description>10T-AT-DE-00017X</cim:IdentifiedObject.description>
<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0ef7e527-e1c6-4ba0-93b4-471ebe699df1"/>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_715f08ea-1018-40c9-9fed-aa0dd4c8f8c3">
<cim:IdentifiedObject.name>BE_PCC1</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00017X</entsoe:IdentifiedObject.energyIdentCodeEic>
<cim:IdentifiedObject.description>10T-AT-DE-00017X</cim:IdentifiedObject.description>
<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d492d747-4de3-4d25-b2d5-a3300634c459"/>
</cim:ConnectivityNode>
<cim:DCNode rdf:ID="_b8ad0425-63a1-483a-9cf4-dd157cd3f478">
<cim:IdentifiedObject.name>BE_DC1</cim:IdentifiedObject.name>
<cim:DCNode.DCEquipmentContainer rdf:resource="#_003260bb-d613-472d-94ee-a24184b22b7d"/>
</cim:DCNode>
<cim:DCNode rdf:ID="_6759ade5-95b9-408f-93e5-9af2d2b7c161">
<cim:IdentifiedObject.name>DC_Ground2</cim:IdentifiedObject.name>
<cim:DCNode.DCEquipmentContainer rdf:resource="#_a4e37c92-3db2-4970-b197-1b49120a0b10"/>
</cim:DCNode>
<cim:DCNode rdf:ID="_d18c1d6c-28b7-483e-a6a0-939cde492422">
<cim:IdentifiedObject.name>BE_DC2</cim:IdentifiedObject.name>
<cim:DCNode.DCEquipmentContainer rdf:resource="#_a4e37c92-3db2-4970-b197-1b49120a0b10"/>
</cim:DCNode>
<cim:DCNode rdf:ID="_ab2dc8e8-baf4-46b4-83ef-0aabae508ad7">
<cim:IdentifiedObject.name>DC_Ground1</cim:IdentifiedObject.name>
<cim:DCNode.DCEquipmentContainer rdf:resource="#_003260bb-d613-472d-94ee-a24184b22b7d"/>
</cim:DCNode>
<cim:PowerTransformer rdf:ID="_5e9a25d2-3ccf-4597-b50a-ea8833311144">
<cim:IdentifiedObject.name>BE HVDC TR1</cim:IdentifiedObject.name>
<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
<cim:Equipment.EquipmentContainer rdf:resource="#_003260bb-d613-472d-94ee-a24184b22b7d"/>
<cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>
<cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>
<cim:PowerTransformer.beforeShortCircuitAnglePf>0e+000</cim:PowerTransformer.beforeShortCircuitAnglePf>
<cim:PowerTransformer.highSideMinOperatingU>0e+000</cim:PowerTransformer.highSideMinOperatingU>
<cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
<cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
</cim:PowerTransformer>
<cim:Terminal rdf:ID="_bd69ce1d-c5c6-4d49-9d4d-0d3ae3691adf">
<cim:IdentifiedObject.name>BE HVDC TR1 - T1</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_5e9a25d2-3ccf-4597-b50a-ea8833311144"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_715f08ea-1018-40c9-9fed-aa0dd4c8f8c3"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_c9989583-d2c3-4d52-9f3b-7a98a8211fb6">
<cim:IdentifiedObject.name>BE HVDC TR1</cim:IdentifiedObject.name>
<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
<cim:PowerTransformerEnd.x>42.294304</cim:PowerTransformerEnd.x>
<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
<cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
<cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
<cim:PowerTransformerEnd.ratedS>158.000000</cim:PowerTransformerEnd.ratedS>
<cim:PowerTransformerEnd.ratedU>225.000000</cim:PowerTransformerEnd.ratedU>
<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
<cim:TransformerEnd.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_5e9a25d2-3ccf-4597-b50a-ea8833311144"/>
<cim:TransformerEnd.Terminal rdf:resource="#_bd69ce1d-c5c6-4d49-9d4d-0d3ae3691adf"/>
</cim:PowerTransformerEnd>
<cim:OperationalLimitSet rdf:ID="_b87e99e7-360d-4d2d-8653-927540d7d85d">
<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
<cim:IdentifiedObject.description>Limit-Ratings for branch BE HVDC TR1 at Port 1</cim:IdentifiedObject.description>
<cim:OperationalLimitSet.Terminal rdf:resource="#_bd69ce1d-c5c6-4d49-9d4d-0d3ae3691adf"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_c2cd79f2-b42e-448a-a473-f9fd0f513e9d">
<cim:IdentifiedObject.name>BE HVDC TR1 - CL-0</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>405.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b87e99e7-360d-4d2d-8653-927540d7d85d"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c2cd79f2-b42e-448a-a473-f9fd0f513e9d1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>364.860000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b87e99e7-360d-4d2d-8653-927540d7d85d"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_017ffe8f-0bf1-49d5-9af8-fedb6456c1b6">
<cim:IdentifiedObject.name>BE HVDC TR1 - CL-1</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>405.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b87e99e7-360d-4d2d-8653-927540d7d85d"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_6d00cfdb-d400-4acd-b32b-7a48617593e7"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_69f7c8b3-384f-4549-aed6-77f581766559">
<cim:IdentifiedObject.name>BE HVDC TR1 - CL-2</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>405.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b87e99e7-360d-4d2d-8653-927540d7d85d"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_8b859dc8-193a-4a18-912a-1833f45fe926"/>
</cim:CurrentLimit>
<cim:TapChangerControl rdf:ID="_87e1f736-bde8-499e-abf7-90b310825fb1">
<cim:IdentifiedObject.name>BE HVDC TR1</cim:IdentifiedObject.name>
<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
<cim:RegulatingControl.Terminal rdf:resource="#_204bb7dc-4b03-473c-8761-664d8a08d5e6"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_641b8688-b0bc-49c3-9a49-f129851deb4c">
<cim:IdentifiedObject.name>BE HVDC TR1</cim:IdentifiedObject.name>
<cim:TapChanger.neutralU>225.000000</cim:TapChanger.neutralU>
<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
<cim:TapChanger.highStep>21</cim:TapChanger.highStep>
<cim:TapChanger.neutralStep>11</cim:TapChanger.neutralStep>
<cim:TapChanger.normalStep>7</cim:TapChanger.normalStep>
<cim:RatioTapChanger.stepVoltageIncrement>1.000000</cim:RatioTapChanger.stepVoltageIncrement>
<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
<cim:TapChanger.TapChangerControl rdf:resource="#_87e1f736-bde8-499e-abf7-90b310825fb1"/>
<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
<cim:RatioTapChanger.TransformerEnd rdf:resource="#_c9989583-d2c3-4d52-9f3b-7a98a8211fb6"/>
</cim:RatioTapChanger>
<cim:Terminal rdf:ID="_204bb7dc-4b03-473c-8761-664d8a08d5e6">
<cim:IdentifiedObject.name>BE HVDC TR1 - T2</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_5e9a25d2-3ccf-4597-b50a-ea8833311144"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_d09e0c92-08a5-4d5c-8193-06fa232b3783"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_93328873-3789-4f09-a187-0701c3ea0630">
<cim:IdentifiedObject.name>BE HVDC TR1</cim:IdentifiedObject.name>
<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
<cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
<cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
<cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
<cim:PowerTransformerEnd.ratedS>158.000000</cim:PowerTransformerEnd.ratedS>
<cim:PowerTransformerEnd.ratedU>125.000000</cim:PowerTransformerEnd.ratedU>
<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
<cim:TransformerEnd.BaseVoltage rdf:resource="#_2798b33d-c534-45f2-9252-a1ea9b3247c6"/>
<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_5e9a25d2-3ccf-4597-b50a-ea8833311144"/>
<cim:TransformerEnd.Terminal rdf:resource="#_204bb7dc-4b03-473c-8761-664d8a08d5e6"/>
</cim:PowerTransformerEnd>
<cim:OperationalLimitSet rdf:ID="_e88d282b-c7bc-40ae-903b-0b2f4fca4d26">
<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
<cim:IdentifiedObject.description>Limit-Ratings for branch BE HVDC TR1 at Port 2</cim:IdentifiedObject.description>
<cim:OperationalLimitSet.Terminal rdf:resource="#_204bb7dc-4b03-473c-8761-664d8a08d5e6"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_4da5f332-2862-4631-a416-9ea58e6ad7b3">
<cim:IdentifiedObject.name>BE HVDC TR1 - CL-0</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>729.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e88d282b-c7bc-40ae-903b-0b2f4fca4d26"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_4da5f332-2862-4631-a416-9ea58e6ad7b31">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>656.820000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e88d282b-c7bc-40ae-903b-0b2f4fca4d26"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_dc423087-fba9-4e57-841f-ccd403167b32">
<cim:IdentifiedObject.name>BE HVDC TR1 - CL-1</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>729.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e88d282b-c7bc-40ae-903b-0b2f4fca4d26"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_6d00cfdb-d400-4acd-b32b-7a48617593e7"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_ed85b07a-34a1-4f72-968d-ae3d4a9c91b1">
<cim:IdentifiedObject.name>BE HVDC TR1 - CL-2</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>729.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e88d282b-c7bc-40ae-903b-0b2f4fca4d26"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_8b859dc8-193a-4a18-912a-1833f45fe926"/>
</cim:CurrentLimit>
<cim:PowerTransformer rdf:ID="_53eca3a5-f203-42e1-aaf0-73769d379c45">
<cim:IdentifiedObject.name>BE HVDC TR2</cim:IdentifiedObject.name>
<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
<cim:Equipment.EquipmentContainer rdf:resource="#_a4e37c92-3db2-4970-b197-1b49120a0b10"/>
<cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>
<cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>
<cim:PowerTransformer.beforeShortCircuitAnglePf>0e+000</cim:PowerTransformer.beforeShortCircuitAnglePf>
<cim:PowerTransformer.highSideMinOperatingU>0e+000</cim:PowerTransformer.highSideMinOperatingU>
<cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
<cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
</cim:PowerTransformer>
<cim:Terminal rdf:ID="_c6f914d2-15df-4aee-acca-91ea446da16b">
<cim:IdentifiedObject.name>BE HVDC TR2 - T1</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_53eca3a5-f203-42e1-aaf0-73769d379c45"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_57223e58-2106-48ff-92e1-05df1ac984b3"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_8243aca3-1d86-40fd-b3cb-ef7e769aa436">
<cim:IdentifiedObject.name>BE HVDC TR2</cim:IdentifiedObject.name>
<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
<cim:PowerTransformerEnd.x>42.294304</cim:PowerTransformerEnd.x>
<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
<cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
<cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
<cim:PowerTransformerEnd.ratedS>158.000000</cim:PowerTransformerEnd.ratedS>
<cim:PowerTransformerEnd.ratedU>225.000000</cim:PowerTransformerEnd.ratedU>
<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
<cim:TransformerEnd.BaseVoltage rdf:resource="#_63893f24-5b4e-407c-9a1e-4ff71121f33c"/>
<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_53eca3a5-f203-42e1-aaf0-73769d379c45"/>
<cim:TransformerEnd.Terminal rdf:resource="#_c6f914d2-15df-4aee-acca-91ea446da16b"/>
</cim:PowerTransformerEnd>
<cim:OperationalLimitSet rdf:ID="_f6dd3ffb-1256-48ae-ac13-9a7d9a9b2fe1">
<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
<cim:IdentifiedObject.description>Limit-Ratings for branch BE HVDC TR2 at Port 1</cim:IdentifiedObject.description>
<cim:OperationalLimitSet.Terminal rdf:resource="#_c6f914d2-15df-4aee-acca-91ea446da16b"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_dc664e78-73ac-4d17-9337-bee6da25b7a8">
<cim:IdentifiedObject.name>BE HVDC TR2 - CL-0</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>405.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6dd3ffb-1256-48ae-ac13-9a7d9a9b2fe1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_dc664e78-73ac-4d17-9337-bee6da25b7a81">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>364.860000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6dd3ffb-1256-48ae-ac13-9a7d9a9b2fe1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_df78e681-4aa8-44a9-81e7-4004c8200a19">
<cim:IdentifiedObject.name>BE HVDC TR2 - CL-1</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>405.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6dd3ffb-1256-48ae-ac13-9a7d9a9b2fe1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_6d00cfdb-d400-4acd-b32b-7a48617593e7"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_38e2bd37-a9ff-4bc5-a681-3abdaa1d5457">
<cim:IdentifiedObject.name>BE HVDC TR2 - CL-2</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>405.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6dd3ffb-1256-48ae-ac13-9a7d9a9b2fe1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_8b859dc8-193a-4a18-912a-1833f45fe926"/>
</cim:CurrentLimit>
<cim:TapChangerControl rdf:ID="_631dc0c4-8648-4225-a35d-44c5d3dbb74e">
<cim:IdentifiedObject.name>BE HVDC TR2</cim:IdentifiedObject.name>
<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
<cim:RegulatingControl.Terminal rdf:resource="#_ca50ea24-48c1-431e-9337-378935f597ff"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:ID="_2aa13bb2-8bcd-4f98-b2ce-c3c444e1d2f0">
<cim:IdentifiedObject.name>BE HVDC TR2</cim:IdentifiedObject.name>
<cim:TapChanger.neutralU>225.000000</cim:TapChanger.neutralU>
<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
<cim:TapChanger.highStep>21</cim:TapChanger.highStep>
<cim:TapChanger.neutralStep>11</cim:TapChanger.neutralStep>
<cim:TapChanger.normalStep>7</cim:TapChanger.normalStep>
<cim:RatioTapChanger.stepVoltageIncrement>1.000000</cim:RatioTapChanger.stepVoltageIncrement>
<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
<cim:TapChanger.TapChangerControl rdf:resource="#_631dc0c4-8648-4225-a35d-44c5d3dbb74e"/>
<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
<cim:RatioTapChanger.TransformerEnd rdf:resource="#_8243aca3-1d86-40fd-b3cb-ef7e769aa436"/>
</cim:RatioTapChanger>
<cim:Terminal rdf:ID="_ca50ea24-48c1-431e-9337-378935f597ff">
<cim:IdentifiedObject.name>BE HVDC TR2 - T2</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_53eca3a5-f203-42e1-aaf0-73769d379c45"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_102ec4fe-8802-420d-81ba-3408d56f6d17"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_88bb6eba-b82a-423c-9bab-ba7dd92321f2">
<cim:IdentifiedObject.name>BE HVDC TR2</cim:IdentifiedObject.name>
<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
<cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
<cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
<cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
<cim:PowerTransformerEnd.ratedS>158.000000</cim:PowerTransformerEnd.ratedS>
<cim:PowerTransformerEnd.ratedU>125.000000</cim:PowerTransformerEnd.ratedU>
<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
<cim:TransformerEnd.BaseVoltage rdf:resource="#_2798b33d-c534-45f2-9252-a1ea9b3247c6"/>
<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_53eca3a5-f203-42e1-aaf0-73769d379c45"/>
<cim:TransformerEnd.Terminal rdf:resource="#_ca50ea24-48c1-431e-9337-378935f597ff"/>
</cim:PowerTransformerEnd>
<cim:OperationalLimitSet rdf:ID="_ab657fc4-c949-4349-9ed8-f5f1b0c3ffcc">
<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
<cim:IdentifiedObject.description>Limit-Ratings for branch BE HVDC TR2 at Port 2</cim:IdentifiedObject.description>
<cim:OperationalLimitSet.Terminal rdf:resource="#_ca50ea24-48c1-431e-9337-378935f597ff"/>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:ID="_63c9e517-d82b-4366-b6a4-bfb7fefadb14">
<cim:IdentifiedObject.name>BE HVDC TR2 - CL-0</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>729.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab657fc4-c949-4349-9ed8-f5f1b0c3ffcc"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_63c9e517-d82b-4366-b6a4-bfb7fefadb141">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>656.820000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab657fc4-c949-4349-9ed8-f5f1b0c3ffcc"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_e86217e5-8524-4593-a263-c100ee9e343f">
<cim:IdentifiedObject.name>BE HVDC TR2 - CL-1</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>729.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab657fc4-c949-4349-9ed8-f5f1b0c3ffcc"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_6d00cfdb-d400-4acd-b32b-7a48617593e7"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_6ad15a43-e661-4739-b3ec-cb7a4b1eb9a3">
<cim:IdentifiedObject.name>BE HVDC TR2 - CL-2</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE HVDC TR2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>729.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab657fc4-c949-4349-9ed8-f5f1b0c3ffcc"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_8b859dc8-193a-4a18-912a-1833f45fe926"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_3503e388-5b7c-4e29-ae10-1f45a2c0c96b1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_8a9d3c6a-e33f-4a3b-828a-4a696602e4d2">
<cim:IdentifiedObject.name>BE-TR2_3 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1308.100000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e40d809b-2f3f-4866-817d-7acec0fde34f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_8a9d3c6a-e33f-4a3b-828a-4a696602e4d21">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1177.290000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e40d809b-2f3f-4866-817d-7acec0fde34f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_ff466d18-e4f5-439b-a50a-daec2fa41e2c">
<cim:IdentifiedObject.name>BE-TR2_3 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1308.100000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e40d809b-2f3f-4866-817d-7acec0fde34f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_ff466d18-e4f5-439b-a50a-daec2fa41e2c1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1177.290000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e40d809b-2f3f-4866-817d-7acec0fde34f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_b659ed1b-c1a0-459e-a858-6c3f7431f4f2">
<cim:IdentifiedObject.name>BE-TR2_3 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1308.100000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e40d809b-2f3f-4866-817d-7acec0fde34f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_b659ed1b-c1a0-459e-a858-6c3f7431f4f21">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1177.290000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e40d809b-2f3f-4866-817d-7acec0fde34f"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_05b69cbf-0e24-4c98-bd81-9450c751be6f1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_7166b977-0713-4afd-9674-d5073c972321">
<cim:IdentifiedObject.name>BE-TR2_3 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>13746.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40b75fae-2597-40df-98d2-8a0d83c238fd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_7166b977-0713-4afd-9674-d5073c9723211">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>12371.760000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40b75fae-2597-40df-98d2-8a0d83c238fd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_78a00357-6831-4773-a317-f0092621fb0c">
<cim:IdentifiedObject.name>BE-TR2_3 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>13746.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40b75fae-2597-40df-98d2-8a0d83c238fd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_78a00357-6831-4773-a317-f0092621fb0c1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>12371.760000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40b75fae-2597-40df-98d2-8a0d83c238fd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_33d5e916-21fd-4d24-802d-69c0eb173eaf">
<cim:IdentifiedObject.name>BE-TR2_3 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>13746.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40b75fae-2597-40df-98d2-8a0d83c238fd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_33d5e916-21fd-4d24-802d-69c0eb173eaf1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_3 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>12371.760000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40b75fae-2597-40df-98d2-8a0d83c238fd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_661b3900-dc24-4af5-8720-3e675b48b7471">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_707a2a34-67e9-41c3-9da7-eeea76085af8">
<cim:IdentifiedObject.name>BE-TR2_2 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1705.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_88aa13e4-d3fe-4c47-9e47-39f8bb805e73"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_707a2a34-67e9-41c3-9da7-eeea76085af81">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1535.220000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_88aa13e4-d3fe-4c47-9e47-39f8bb805e73"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_30aeec24-ef8f-4fb9-b474-7603449a32fa">
<cim:IdentifiedObject.name>BE-TR2_2 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1705.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_88aa13e4-d3fe-4c47-9e47-39f8bb805e73"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_30aeec24-ef8f-4fb9-b474-7603449a32fa1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1535.220000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_88aa13e4-d3fe-4c47-9e47-39f8bb805e73"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c3ffe489-7a3a-45e5-9daf-65b1cedcd285">
<cim:IdentifiedObject.name>BE-TR2_2 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1705.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_88aa13e4-d3fe-4c47-9e47-39f8bb805e73"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c3ffe489-7a3a-45e5-9daf-65b1cedcd2851">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1535.220000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_88aa13e4-d3fe-4c47-9e47-39f8bb805e73"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_2e27135c-53b6-4bd0-a4c1-5312fdbf07041">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_1e91b707-5c8b-4175-861b-b0c2ab2c1a17">
<cim:IdentifiedObject.name>BE-TR2_2 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3411.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d6f4f557-12b9-4b53-9e99-2d2ed8cd11dd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_1e91b707-5c8b-4175-861b-b0c2ab2c1a171">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3070.440000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d6f4f557-12b9-4b53-9e99-2d2ed8cd11dd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_1ff1528d-1701-416f-adac-1a71d5fdad5d">
<cim:IdentifiedObject.name>BE-TR2_2 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3411.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d6f4f557-12b9-4b53-9e99-2d2ed8cd11dd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_1ff1528d-1701-416f-adac-1a71d5fdad5d1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3070.440000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d6f4f557-12b9-4b53-9e99-2d2ed8cd11dd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_feb42d5d-c5f0-4340-bddd-952dbafb84f4">
<cim:IdentifiedObject.name>BE-TR2_2 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3411.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d6f4f557-12b9-4b53-9e99-2d2ed8cd11dd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_feb42d5d-c5f0-4340-bddd-952dbafb84f41">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_2 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3070.440000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d6f4f557-12b9-4b53-9e99-2d2ed8cd11dd"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_1c8440dc-e65d-4337-9d3e-7558062228da1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_867df3b8-b5b6-415c-ad52-8ff535f71371">
<cim:IdentifiedObject.name>BE-TR2_1 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>938.200000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b7c4239-3c1b-438e-994d-f2a402ba743c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_867df3b8-b5b6-415c-ad52-8ff535f713711">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>844.380000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b7c4239-3c1b-438e-994d-f2a402ba743c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_f35d2a29-04d0-49b5-9dfb-b6a1324a3ffb">
<cim:IdentifiedObject.name>BE-TR2_1 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>938.200000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b7c4239-3c1b-438e-994d-f2a402ba743c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_f35d2a29-04d0-49b5-9dfb-b6a1324a3ffb1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>844.380000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b7c4239-3c1b-438e-994d-f2a402ba743c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_b4e164ad-59fe-4e34-aa1c-bd7ca373c6b4">
<cim:IdentifiedObject.name>BE-TR2_1 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>938.200000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b7c4239-3c1b-438e-994d-f2a402ba743c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_b4e164ad-59fe-4e34-aa1c-bd7ca373c6b41">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>844.380000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b7c4239-3c1b-438e-994d-f2a402ba743c"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_6f70e245-e075-4ed9-9f86-f137b7e333131">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_1d5204d8-d24f-49eb-a63e-6c3a632bc15e">
<cim:IdentifiedObject.name>BE-TR2_1 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3411.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3b5aa2ae-a3fb-4ea6-9941-f7ccd2c6d925"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_1d5204d8-d24f-49eb-a63e-6c3a632bc15e1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3070.440000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3b5aa2ae-a3fb-4ea6-9941-f7ccd2c6d925"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_e948ebcf-e3ef-4505-9553-edaae4af3e6f">
<cim:IdentifiedObject.name>BE-TR2_1 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3411.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3b5aa2ae-a3fb-4ea6-9941-f7ccd2c6d925"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_e948ebcf-e3ef-4505-9553-edaae4af3e6f1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3070.440000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3b5aa2ae-a3fb-4ea6-9941-f7ccd2c6d925"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_faeda34e-6d5e-414d-af13-973ff537e689">
<cim:IdentifiedObject.name>BE-TR2_1 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3411.600000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3b5aa2ae-a3fb-4ea6-9941-f7ccd2c6d925"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_faeda34e-6d5e-414d-af13-973ff537e6891">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR2_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>3070.440000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3b5aa2ae-a3fb-4ea6-9941-f7ccd2c6d925"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_e8889178-5295-439f-916c-e28eff9141be1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_f552f5f8-348a-4299-81e6-c8f5a39a6db3">
<cim:IdentifiedObject.name>BE-TR3_1 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>938.200000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b655ab41-8bc0-4bd3-a28c-cf9048e32b4a"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_f552f5f8-348a-4299-81e6-c8f5a39a6db31">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>844.380000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b655ab41-8bc0-4bd3-a28c-cf9048e32b4a"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_55d9cdaf-9b02-448b-9206-f12f3c8d2f64">
<cim:IdentifiedObject.name>BE-TR3_1 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>938.200000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b655ab41-8bc0-4bd3-a28c-cf9048e32b4a"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_55d9cdaf-9b02-448b-9206-f12f3c8d2f641">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>844.380000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b655ab41-8bc0-4bd3-a28c-cf9048e32b4a"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c8852f92-33cc-44eb-b977-d282bb648d2f">
<cim:IdentifiedObject.name>BE-TR3_1 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>938.200000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b655ab41-8bc0-4bd3-a28c-cf9048e32b4a"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c8852f92-33cc-44eb-b977-d282bb648d2f1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>844.380000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b655ab41-8bc0-4bd3-a28c-cf9048e32b4a"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_7fe9c4b1-7ca5-40f1-9eb4-a51caaa33f7c1">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_d91f4be3-9191-4cf9-a271-5fd1f54465ce">
<cim:IdentifiedObject.name>BE-TR3_1 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1705.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2f11542-aeb8-4d7c-9594-25ac63e148bb"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_d91f4be3-9191-4cf9-a271-5fd1f54465ce1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1535.220000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2f11542-aeb8-4d7c-9594-25ac63e148bb"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_56a462e6-5117-456b-9d0c-8d62b9a1f14a">
<cim:IdentifiedObject.name>BE-TR3_1 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1705.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2f11542-aeb8-4d7c-9594-25ac63e148bb"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_56a462e6-5117-456b-9d0c-8d62b9a1f14a1">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1535.220000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2f11542-aeb8-4d7c-9594-25ac63e148bb"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_f2b59bb4-79ce-4f17-8fc6-c006407b6358">
<cim:IdentifiedObject.name>BE-TR3_1 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1705.800000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2f11542-aeb8-4d7c-9594-25ac63e148bb"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_f2b59bb4-79ce-4f17-8fc6-c006407b63581">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>1535.220000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2f11542-aeb8-4d7c-9594-25ac63e148bb"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<rdf:Description rdf:about="#_8117eb14-2b1e-4a66-8dfa-54d2fe69c1861">
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</rdf:Description>
<cim:CurrentLimit rdf:ID="_f8bd3d90-ecc2-4f16-9de9-22ba0e62c1f3">
<cim:IdentifiedObject.name>BE-TR3_1 - CL-3</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>17870.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f4fb6a66-b9f6-4c71-bdd2-7e97938d1fe1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_f8bd3d90-ecc2-4f16-9de9-22ba0e62c1f31">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>16083.360000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f4fb6a66-b9f6-4c71-bdd2-7e97938d1fe1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c23d7e6c-1e09-452e-a82d-70599ec197b2">
<cim:IdentifiedObject.name>BE-TR3_1 - CL-4</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>17870.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f4fb6a66-b9f6-4c71-bdd2-7e97938d1fe1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_c23d7e6c-1e09-452e-a82d-70599ec197b21">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-4</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>16083.360000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f4fb6a66-b9f6-4c71-bdd2-7e97938d1fe1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_b2f157c0-ced9-4692-b430-4864d5a665e4">
<cim:IdentifiedObject.name>BE-TR3_1 - CL-5</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>17870.400000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f4fb6a66-b9f6-4c71-bdd2-7e97938d1fe1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_3e6aa424-8f24-49a5-bbe0-0868441e25ae"/>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:ID="_b2f157c0-ced9-4692-b430-4864d5a665e41">
<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
<entsoe:IdentifiedObject.shortName>CL-5</entsoe:IdentifiedObject.shortName>
<cim:IdentifiedObject.description>Ratings for element BE-TR3_1 - Limit</cim:IdentifiedObject.description>
<cim:CurrentLimit.value>16083.360000</cim:CurrentLimit.value>
<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f4fb6a66-b9f6-4c71-bdd2-7e97938d1fe1"/>
<cim:OperationalLimit.OperationalLimitType rdf:resource="#_46b5d7be-ac94-4bf2-ad5a-ac9f4e2040dc"/>
</cim:CurrentLimit>
<cim:LinearShuntCompensator rdf:ID="_8c5c883a-f50d-4a79-8d74-de61226830bb">
<cim:IdentifiedObject.name>HVDC2</cim:IdentifiedObject.name>
<cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
<cim:LinearShuntCompensator.bPerSection>0.000826</cim:LinearShuntCompensator.bPerSection>
<cim:LinearShuntCompensator.gPerSection>0e+000</cim:LinearShuntCompensator.gPerSection>
<cim:LinearShuntCompensator.b0PerSection>-0e+000</cim:LinearShuntCompensator.b0PerSection>
<cim:LinearShuntCompensator.g0PerSection>0e+000</cim:LinearShuntCompensator.g0PerSection>
<cim:ShuntCompensator.nomU>220.000000</cim:ShuntCompensator.nomU>
<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_ab4a970f-1cc1-470d-843f-1197269c9231"/>
<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
<cim:Equipment.EquipmentContainer rdf:resource="#_0ef7e527-e1c6-4ba0-93b4-471ebe699df1"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:ID="_dd972655-21d1-46fd-bc5f-ff242f60867c">
<cim:IdentifiedObject.name>HVDC2 - T1</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_8c5c883a-f50d-4a79-8d74-de61226830bb"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_57223e58-2106-48ff-92e1-05df1ac984b3"/>
</cim:Terminal>
<cim:RegulatingControl rdf:ID="_ab4a970f-1cc1-470d-843f-1197269c9231">
<cim:IdentifiedObject.name>HVDC2</cim:IdentifiedObject.name>
<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
<cim:RegulatingControl.Terminal rdf:resource="#_dd972655-21d1-46fd-bc5f-ff242f60867c"/>
</cim:RegulatingControl>
<cim:LinearShuntCompensator rdf:ID="_9c4a23bf-385a-4e61-99ca-a84ffa749b29">
<cim:IdentifiedObject.name>HVDC1</cim:IdentifiedObject.name>
<cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
<cim:LinearShuntCompensator.bPerSection>0.002479</cim:LinearShuntCompensator.bPerSection>
<cim:LinearShuntCompensator.gPerSection>0e+000</cim:LinearShuntCompensator.gPerSection>
<cim:LinearShuntCompensator.b0PerSection>-0e+000</cim:LinearShuntCompensator.b0PerSection>
<cim:LinearShuntCompensator.g0PerSection>0e+000</cim:LinearShuntCompensator.g0PerSection>
<cim:ShuntCompensator.nomU>220.000000</cim:ShuntCompensator.nomU>
<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_39bfc762-194e-42d9-a8c6-1580a550e601"/>
<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
<cim:Equipment.EquipmentContainer rdf:resource="#_d492d747-4de3-4d25-b2d5-a3300634c459"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:ID="_fe727d32-5757-492a-8eec-36eb0f23e698">
<cim:IdentifiedObject.name>HVDC1 - T1</cim:IdentifiedObject.name>
<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
<cim:Terminal.ConductingEquipment rdf:resource="#_9c4a23bf-385a-4e61-99ca-a84ffa749b29"/>
<cim:Terminal.ConnectivityNode rdf:resource="#_715f08ea-1018-40c9-9fed-aa0dd4c8f8c3"/>
</cim:Terminal>
<cim:RegulatingControl rdf:ID="_39bfc762-194e-42d9-a8c6-1580a550e601">
<cim:IdentifiedObject.name>HVDC1</cim:IdentifiedObject.name>
<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
<cim:RegulatingControl.Terminal rdf:resource="#_fe727d32-5757-492a-8eec-36eb0f23e698"/>
</cim:RegulatingControl>
<cim:DCGround rdf:ID="_7b262b4d-3036-498f-a149-130087d18610">
<cim:IdentifiedObject.name>DC-1230541231</cim:IdentifiedObject.name>
<cim:DCGround.inductance>0e+000</cim:DCGround.inductance>
<cim:DCGround.r>0e+000</cim:DCGround.r>
<cim:Equipment.EquipmentContainer rdf:resource="#_a4e37c92-3db2-4970-b197-1b49120a0b10"/>
</cim:DCGround>
<cim:DCTerminal rdf:ID="_23220255-c598-4be6-b653-64e87fc81a17">
<cim:IdentifiedObject.name>DC-1230541231</cim:IdentifiedObject.name>
<cim:DCBaseTerminal.DCNode rdf:resource="#_6759ade5-95b9-408f-93e5-9af2d2b7c161"/>
<cim:DCTerminal.DCConductingEquipment rdf:resource="#_7b262b4d-3036-498f-a149-130087d18610"/>
</cim:DCTerminal>
<cim:DCGround rdf:ID="_dfa333a4-422a-4b29-ad47-922396effe37">
<cim:IdentifiedObject.name>DC-1230541231</cim:IdentifiedObject.name>
<cim:DCGround.inductance>0e+000</cim:DCGround.inductance>
<cim:DCGround.r>0e+000</cim:DCGround.r>
<cim:Equipment.EquipmentContainer rdf:resource="#_003260bb-d613-472d-94ee-a24184b22b7d"/>
</cim:DCGround>
<cim:DCTerminal rdf:ID="_51ef0050-1ba0-4340-8704-f3f554c250fc">
<cim:IdentifiedObject.name>DC-1230541231</cim:IdentifiedObject.name>
<cim:DCBaseTerminal.DCNode rdf:resource="#_ab2dc8e8-baf4-46b4-83ef-0aabae508ad7"/>
<cim:DCTerminal.DCConductingEquipment rdf:resource="#_dfa333a4-422a-4b29-ad47-922396effe37"/>
</cim:DCTerminal>
</dm:forwardDifferences>
</dm:DifferenceModel>
</rdf:RDF>
