<?xml version="1.0" encoding="UTF-8"?>
<rdf:RDF  xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!-- Exported from CIMSpy EE/CIMdesk on Fri May 29 14:57:58.185. -->
	<md:FullModel rdf:about="urn:uuid:19d9a263-529d-4f6c-8221-3a8a45de347b">
		<md:Model.created>2014-10-24T16:40:17</md:Model.created>
		<md:Model.scenarioTime>2014-03-28T10:13:02</md:Model.scenarioTime>
		<md:Model.version>2</md:Model.version>
		<md:Model.DependentOn rdf:resource="urn:uuid:2399cbd0-9a39-11e0-aa80-0800200c9a66"/>
		<md:Model.description>CGMES Conformity Assessment: &apos;MicroGridTestConfiguration....T4 (Assemlbed) Test Configuration. The model is owned by ENTSO-E and is provided by ENTSO-E “as it is”. To the fullest extent permitted by law, ENTSO-E shall not be liable for any damages of any kind arising out of the use of the model (including any of its subsequent modifications). ENTSO-E neither warrants, nor represents that the use of the model will not infringe the rights of third parties. Any use of the model shall  include a reference to ENTSO-E. ENTSO-E web site is the only official source of information related to the model.</md:Model.description>
		<md:Model.modelingAuthoritySet>http://TENNET/CGMES/2.4.15</md:Model.modelingAuthoritySet>
		<md:Model.profile>http://entsoe.eu/CIM/EquipmentCore/3/1</md:Model.profile>
		<md:Model.profile>http://entsoe.eu/CIM/EquipmentShortCircuit/3/1</md:Model.profile>
		<md:Model.Supersedes rdf:resource="urn:uuid:77b55f87-fc1e-4046-9599-6c6b4f991a86"/>
	</md:FullModel>
	<cim:ACLineSegment rdf:ID="_7f43f508-2496-4b64-9146-0a40406cbe49">
		<cim:IdentifiedObject.name>NL-Line_1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_1</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.description>10T-AT-DE-000118</cim:IdentifiedObject.description>
		<cim:Equipment.EquipmentContainer rdf:resource="#_72242f07-189e-4a06-9f7e-f7a2776ecfd9"/>
		<cim:ACLineSegment.r>1.020000</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>12.000000</cim:ACLineSegment.x>
		<cim:ACLineSegment.bch>0.0001413717</cim:ACLineSegment.bch>
		<cim:Conductor.length>30.000000</cim:Conductor.length>
		<cim:ACLineSegment.gch>0.0000300000</cim:ACLineSegment.gch>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
		<cim:ACLineSegment.r0>3.060000</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x0>36.000000</cim:ACLineSegment.x0>
		<cim:ACLineSegment.b0ch>0.0001500000</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.g0ch>0.0000300000</cim:ACLineSegment.g0ch>
		<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_dad02278-bd25-476f-8f58-dbe44be72586">
		<cim:IdentifiedObject.name>NL-Line_2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>tie line BE-NL</cim:IdentifiedObject.description>
		<cim:Equipment.EquipmentContainer rdf:resource="#_00faa2b5-cb42-4c43-9c9a-2a09dd9c52f5"/>
		<cim:ACLineSegment.r>2.320000</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>20.240000</cim:ACLineSegment.x>
		<cim:ACLineSegment.bch>0.0000251327</cim:ACLineSegment.bch>
		<cim:Conductor.length>40.000000</cim:Conductor.length>
		<cim:ACLineSegment.gch>0.0000400000</cim:ACLineSegment.gch>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
		<cim:ACLineSegment.r0>0.696000</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x0>6.072000</cim:ACLineSegment.x0>
		<cim:ACLineSegment.b0ch>0.0</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.g0ch>0.0000400000</cim:ACLineSegment.g0ch>
		<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_a279a3dc-550b-426c-af3a-61b7be508dcc">
		<cim:IdentifiedObject.name>NL-Line_3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_3</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.description>10T-AT-DE-00009W</cim:IdentifiedObject.description>
		<cim:Equipment.EquipmentContainer rdf:resource="#_644936cc-1ea0-46f3-93e6-eed0e0cc8bee"/>
		<cim:ACLineSegment.r>5.060000</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>69.000000</cim:ACLineSegment.x>
		<cim:ACLineSegment.bch>0.0000202319</cim:ACLineSegment.bch>
		<cim:Conductor.length>23.000000</cim:Conductor.length>
		<cim:ACLineSegment.gch>0.0000230000</cim:ACLineSegment.gch>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
		<cim:ACLineSegment.r0>15.180000</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x0>207.000000</cim:ACLineSegment.x0>
		<cim:ACLineSegment.b0ch>0.0000455217</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.g0ch>0.0000230000</cim:ACLineSegment.g0ch>
		<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_8fdc7abd-3746-481a-a65e-3df56acd8b13">
		<cim:IdentifiedObject.name>NL-Line_4</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_4</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.description>10T-AT-DE-00009W</cim:IdentifiedObject.description>
		<cim:Equipment.EquipmentContainer rdf:resource="#_f524d9fc-48be-4feb-9e77-a15696d4210a"/>
		<cim:ACLineSegment.r>2.200000</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>66.000000</cim:ACLineSegment.x>
		<cim:ACLineSegment.bch>0.0000898495</cim:ACLineSegment.bch>
		<cim:Conductor.length>22.000000</cim:Conductor.length>
		<cim:ACLineSegment.gch>0.0000242000</cim:ACLineSegment.gch>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
		<cim:ACLineSegment.r0>6.600000</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x0>198.000000</cim:ACLineSegment.x0>
		<cim:ACLineSegment.b0ch>0.0000435425</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.g0ch>0.0000242000</cim:ACLineSegment.g0ch>
		<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
	</cim:ACLineSegment>
	<cim:ACLineSegment rdf:ID="_e8acf6b6-99cb-45ad-b8dc-16c7866a4ddc">
		<cim:IdentifiedObject.name>NL-Line_5</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_5</entsoe:IdentifiedObject.shortName>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
		<cim:IdentifiedObject.description>10T-AT-DE-000118</cim:IdentifiedObject.description>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c7d37bc3-196c-4458-896b-614f810cea0f"/>
		<cim:ACLineSegment.r>0.420000</cim:ACLineSegment.r>
		<cim:ACLineSegment.x>6.300000</cim:ACLineSegment.x>
		<cim:ACLineSegment.bch>0.0000648739</cim:ACLineSegment.bch>
		<cim:Conductor.length>35.000000</cim:Conductor.length>
		<cim:ACLineSegment.gch>0.0000350000</cim:ACLineSegment.gch>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
		<cim:ACLineSegment.r0>1.260000</cim:ACLineSegment.r0>
		<cim:ACLineSegment.x0>18.900000</cim:ACLineSegment.x0>
		<cim:ACLineSegment.b0ch>0.0109955743</cim:ACLineSegment.b0ch>
		<cim:ACLineSegment.g0ch>0.0000350000</cim:ACLineSegment.g0ch>
		<cim:ACLineSegment.shortCircuitEndTemperature>160.0000000000</cim:ACLineSegment.shortCircuitEndTemperature>
	</cim:ACLineSegment>
	<cim:BaseVoltage rdf:ID="_c1d5bff18f8011e08e4d00247eb1f55e">
		<cim:BaseVoltage.nominalVoltage>15.75</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.description>Base Voltage Level</cim:IdentifiedObject.description>
		<entsoe:IdentifiedObject.shortName>15.75</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.name>15.75 kV</cim:IdentifiedObject.name>
	</cim:BaseVoltage>
	<cim:Breaker rdf:ID="_5f5d40ae-d52d-4631-9285-b3ceefff784c">
		<cim:IdentifiedObject.name>B1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>B1</entsoe:IdentifiedObject.shortName>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Switch.retained>true</cim:Switch.retained>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
	</cim:Breaker>
	<cim:BusbarSection rdf:ID="_12733133-1f34-44f3-a020-f5b33cede919">
		<cim:IdentifiedObject.name>N1230822396</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<cim:BusbarSection.ipMax>0e+000</cim:BusbarSection.ipMax>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_143aa0b1-2cd4-4e58-98d4-b0438bd5a39a">
		<cim:IdentifiedObject.name>NL-Busbar_2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<cim:BusbarSection.ipMax>0e+000</cim:BusbarSection.ipMax>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_53da4025-9d51-4eaf-b0d2-ce27fbe740d2">
		<cim:IdentifiedObject.name>NL-Busbar_3</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_2a37dc57-2faf-464a-8175-bc415f9a635f"/>
		<cim:BusbarSection.ipMax>0e+000</cim:BusbarSection.ipMax>
	</cim:BusbarSection>
	<cim:BusbarSection rdf:ID="_e6d49e32-b634-4b86-a8ca-15159f1497b5">
		<cim:IdentifiedObject.name>NL-Busbar_5</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8d8a82ba-b5b0-4e94-861a-192af055f2b8"/>
		<cim:BusbarSection.ipMax>0e+000</cim:BusbarSection.ipMax>
	</cim:BusbarSection>
	<cim:CurrentLimit rdf:ID="_a4b97f0b-39b8-452d-b51c-fd3b25fa1d9b1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1623.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_db8675aa-6a3d-47a8-b864-a3e474c5c8851">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1623.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b4659169-38a4-494f-b3e2-aa83dc9a66701">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_bc5f7b01-fe61-4653-b3bf-0878f770c9812">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_c3074def-e436-49ef-a7f5-c1afd0ea48c6"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_0388b680-3feb-45a2-bd56-5a620472107b1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1298.700000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_12f824f0-136e-4583-a2ef-faa90251aa672">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_c3074def-e436-49ef-a7f5-c1afd0ea48c6"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_317c3033-0409-4f57-9209-4baae4b5e1651">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9a03e8ee-e832-43c8-b38e-0d43f8ef7355"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e29f4055-0267-4d9e-a889-8afc2326e8701">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9a03e8ee-e832-43c8-b38e-0d43f8ef7355"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_62be08ea-2a9e-4284-9642-2947cb2c5f1b1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1062.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_14e9e317-a168-44a2-82ef-7c76190108a2"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_22274f03-885c-4ea8-931d-862beec6edd11">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1800.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_14e9e317-a168-44a2-82ef-7c76190108a2"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1cd93631-5573-48db-8444-0e85a91aa6f11">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1103.400000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d73f50e0-00db-4f54-a087-b0d2204f229a1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1103.400000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_45b85c9e-0788-4cbb-b71b-dc1d5de04e511">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a228917a-44c9-4124-b7db-ea6408b3c5bb1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1233.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a3f2ec85-fb80-4aff-b4d1-c0258a879bcb1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>415.710000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e5dd8835-56f7-4d59-942e-29a1102339f41">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>755.820000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_19e65c25-cd8e-4603-ac38-9ddae41e08521">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>2975.940000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2025437c-16f2-4632-8bfa-524387c75b3b1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>41569.200000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_da8afd22-0f4e-4947-b14f-077d29c4efdb1">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>2975.940000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a01fa1eb-bf7c-4db0-9a7a-8fc0ec81e9141">
		<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>41569.200000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2ddd3dac-4c0e-4355-b1eb-2e4bb45a2526">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_802dd8b7-d55c-46bf-8a22-895e251fb8db">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3b9b581e-dd06-4be8-81b8-9abc72450c89">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1515.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_5baace86-1d76-428b-9045-0d6b50024316">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1515.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_45b85c9e-0788-4cbb-b71b-dc1d5de04e51">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_79a1fb3a-a66a-468c-8c78-c25714c73eba"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a228917a-44c9-4124-b7db-ea6408b3c5bb">
		<cim:IdentifiedObject.name>NL-Line_1 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_125eeb58-1c45-41b2-a981-7d5993b40cda"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_3341e4e1-b1f0-4832-854f-4254ddb7459b">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1299.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b5172307-8c71-4c82-92ec-b05592694ab1">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1299.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_eaa17d90-1494-42b8-803c-0a6692c493a0">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_467f1c8f-fa42-45d5-88c1-9b8fea6f1cab">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1371.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1cd93631-5573-48db-8444-0e85a91aa6f1">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1226.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13ee714f-6df4-4039-8519-5cf4e84ab20d"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d73f50e0-00db-4f54-a087-b0d2204f229a">
		<cim:IdentifiedObject.name>NL-Line_2 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1226.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cf4108d-d355-48f5-8556-d42c37a8e2c8"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_9dd40a3a-c6df-4f16-876c-bd11c538324b">
		<cim:IdentifiedObject.name>NL-Line_3 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1312.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9a03e8ee-e832-43c8-b38e-0d43f8ef7355"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_75caf931-a43f-4e4a-a831-fe9a729feb72">
		<cim:IdentifiedObject.name>NL-Line_3 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1312.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_14e9e317-a168-44a2-82ef-7c76190108a2"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_150d1dcb-f7b6-4fcd-bce9-e39c6ddf15aa">
		<cim:IdentifiedObject.name>NL-Line_3 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9a03e8ee-e832-43c8-b38e-0d43f8ef7355"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_bec4e785-5143-4ad4-b7b0-aea8e33be7e6">
		<cim:IdentifiedObject.name>NL-Line_3 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_14e9e317-a168-44a2-82ef-7c76190108a2"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_317c3033-0409-4f57-9209-4baae4b5e165">
		<cim:IdentifiedObject.name>NL-Line_3 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9a03e8ee-e832-43c8-b38e-0d43f8ef7355"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_62be08ea-2a9e-4284-9642-2947cb2c5f1b">
		<cim:IdentifiedObject.name>NL-Line_3 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1180.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_14e9e317-a168-44a2-82ef-7c76190108a2"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e29f4055-0267-4d9e-a889-8afc2326e870">
		<cim:IdentifiedObject.name>NL-Line_3 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>2000.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9a03e8ee-e832-43c8-b38e-0d43f8ef7355"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_22274f03-885c-4ea8-931d-862beec6edd1">
		<cim:IdentifiedObject.name>NL-Line_3 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>2000.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_14e9e317-a168-44a2-82ef-7c76190108a2"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_fff80a22-3a4b-4c22-94d2-2901e8085df1">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1574.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_4224b5aa-ef0b-4f31-b2a5-002c0c696721">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1574.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_32ba352e-5877-4d42-b7e4-49a23b78297d">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1705.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d6da4ddd-944f-48ab-bdb2-651883dc9dea">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1705.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b4659169-38a4-494f-b3e2-aa83dc9a6670">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_0388b680-3feb-45a2-bd56-5a620472107b">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1443.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_bc5f7b01-fe61-4653-b3bf-0878f770c981">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>2000.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37cc4210-71c0-4328-a86b-df0f65e76ef4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_9caf8092-8c73-4d97-a752-4b4725725aa1"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_12f824f0-136e-4583-a2ef-faa90251aa67">
		<cim:IdentifiedObject.name>NL-Line_4 - CL-3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_4 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>2000.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_03943678-b63e-44d8-bc7d-9461da496268"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_9caf8092-8c73-4d97-a752-4b4725725aa1"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d4831248-07f3-4d9a-a06b-d39461cd16a2">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1876.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_d3c7e111-afa0-4cc2-99d0-8c75e3d6fb91">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1876.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_b50d912a-8ce8-4962-a21b-f2d91dcc430e">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1948.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_c43551e9-eeee-415a-acf1-570fab88b426">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1948.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a4b97f0b-39b8-452d-b51c-fd3b25fa1d9b">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1804.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2c3d48f-d768-4e1e-8841-6e9c4913f11f"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_db8675aa-6a3d-47a8-b864-a3e474c5c885">
		<cim:IdentifiedObject.name>NL-Line_5 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-Line_5 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>1804.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a3f2ec85-fb80-4aff-b4d1-c0258a879bcb">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>461.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e5dd8835-56f7-4d59-942e-29a1102339f4">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>839.800000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_1a5ab6b8-6ac0-4675-b619-cca3120bd6a2">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>481.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_4b75b6e2-a78c-4128-b1eb-778c000f1548">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>879.800000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_dc871da2-728b-48f3-b2da-44485e4bd819">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>471.900000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_83f719ad-2083-44ea-9ebc-9f456c114bdb"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_84914c2f-af2e-4ddd-a257-934f997cebdb">
		<cim:IdentifiedObject.name>NL-TR2_1 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL-TR2_1 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>859.800000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d47a27cc-9fad-40f2-a08c-37e545c268df"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_19e65c25-cd8e-4603-ac38-9ddae41e0852">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3306.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_2025437c-16f2-4632-8bfa-524387c75b3b">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>46188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_97e2927f-1969-49a3-b2f5-36447f19f621">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3706.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_90d4bd32-1ca7-41f9-966b-a2f638d3fd70">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>48188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_59de7ed1-ab68-48f0-acf4-6fa64e101ce9">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3506.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e0b55687-f073-4160-9f35-ac6e2782d449">
		<cim:IdentifiedObject.name>NL_TR2_2 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_2 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>47188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_261d13c4-1527-42a5-ad0d-a3b817971166"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_da8afd22-0f4e-4947-b14f-077d29c4efdb">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3306.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_a01fa1eb-bf7c-4db0-9a7a-8fc0ec81e914">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-0</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-0</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>46188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_1aee0921-7cbe-481c-9078-daf66ab2a950"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_24e8f339-d812-4cfb-9d49-6e2f8cf3b6a0">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3706.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e17c1040-2f4f-4f35-bf55-ddc273021c15">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>48188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_18c8d038-31ea-4d92-9e7e-4b8a397f30a5"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_e0eb29e7-8e22-48fb-af7a-b8a9ee442b8b">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>3506.600000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd472104-d68c-4536-ba4a-5fd9349c0a65"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:CurrentLimit rdf:ID="_56acc988-b71a-45e8-9fe1-822c2c7c70ba">
		<cim:IdentifiedObject.name>NL_TR2_3 - CL-2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>CL-2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Ratings for element NL_TR2_3 - Limit</cim:IdentifiedObject.description>
		<cim:CurrentLimit.value>47188.000000</cim:CurrentLimit.value>
		<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cf3e5341-6736-4b34-b4da-e4af2073765b"/>
		<cim:OperationalLimit.OperationalLimitType rdf:resource="#_250e948b-70ae-4139-971b-4f0053425b60"/>
	</cim:CurrentLimit>
	<cim:EnergyConsumer rdf:ID="_69add5b4-70bd-4360-8a93-286256c0d38b">
		<cim:IdentifiedObject.name>NL-Load_1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Apple</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_25ab1b5b-6803-47e2-805a-ab7b2072e034">
		<cim:IdentifiedObject.name>NL-Load_2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Electrabel</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>true</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
	</cim:EnergyConsumer>
	<cim:EnergyConsumer rdf:ID="_b1e03a8f-6a11-4454-af58-4a4a680e857f">
		<cim:IdentifiedObject.name>NL-Load_3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Siemens</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfea8f8011e08e4d00247eb1f55e"/>
		<cim:EnergyConsumer.LoadResponse rdf:resource="#_7a797ed8-c370-47cf-83df-16c40f8fff69"/>
	</cim:EnergyConsumer>
	<cim:EquivalentInjection rdf:ID="_83bea592-913e-4473-8d17-969968ff83a2">
		<cim:IdentifiedObject.name>NL-Inj-XCA_AL11</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XCA_AL1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Eq_Injection</cim:IdentifiedObject.description>
		<cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
		<cim:EquivalentInjection.r>0e+000</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.x>0e+000</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.r2>0e+000</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x2>0e+000</cim:EquivalentInjection.x2>
		<cim:EquivalentInjection.r0>0e+000</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.x0>0e+000</cim:EquivalentInjection.x0>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
	</cim:EquivalentInjection>
	<cim:EquivalentInjection rdf:ID="_cab82e1c-1435-447b-bba0-74b592539eac">
		<cim:IdentifiedObject.name>NL-Inj-XKA_MA11</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XKA_MA1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Eq_Injection</cim:IdentifiedObject.description>
		<cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
		<cim:EquivalentInjection.r>0e+000</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.x>0e+000</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.r2>0e+000</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x2>0e+000</cim:EquivalentInjection.x2>
		<cim:EquivalentInjection.r0>0e+000</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.x0>0e+000</cim:EquivalentInjection.x0>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
	</cim:EquivalentInjection>
	<cim:EquivalentInjection rdf:ID="_b0442899-8dbe-48c1-a1fa-adb2a5929273">
		<cim:IdentifiedObject.name>NL-Inj-XWI_GY11</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XWI_GY1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Eq_Injection</cim:IdentifiedObject.description>
		<cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
		<cim:EquivalentInjection.r>0e+000</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.x>0e+000</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.r2>0e+000</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x2>0e+000</cim:EquivalentInjection.x2>
		<cim:EquivalentInjection.r0>0e+000</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.x0>0e+000</cim:EquivalentInjection.x0>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
	</cim:EquivalentInjection>
	<cim:EquivalentInjection rdf:ID="_12baa3f3-23b1-44e0-956f-d331e1527f37">
		<cim:IdentifiedObject.name>NL-Inj-XZE_ST23</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XZE_ST2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Eq_Injection</cim:IdentifiedObject.description>
		<cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
		<cim:EquivalentInjection.r>0e+000</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.x>0e+000</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.r2>0e+000</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x2>0e+000</cim:EquivalentInjection.x2>
		<cim:EquivalentInjection.r0>0e+000</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.x0>0e+000</cim:EquivalentInjection.x0>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
	</cim:EquivalentInjection>
	<cim:EquivalentInjection rdf:ID="_820d95d7-26d4-4311-8b1f-026f8605b86d">
		<cim:IdentifiedObject.name>NL-Inj-XZE_ST24</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XZE_ST2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Eq_Injection</cim:IdentifiedObject.description>
		<cim:EquivalentInjection.regulationCapability>false</cim:EquivalentInjection.regulationCapability>
		<cim:EquivalentInjection.r>0e+000</cim:EquivalentInjection.r>
		<cim:EquivalentInjection.x>0e+000</cim:EquivalentInjection.x>
		<cim:EquivalentInjection.r2>0e+000</cim:EquivalentInjection.r2>
		<cim:EquivalentInjection.x2>0e+000</cim:EquivalentInjection.x2>
		<cim:EquivalentInjection.r0>0e+000</cim:EquivalentInjection.r0>
		<cim:EquivalentInjection.x0>0e+000</cim:EquivalentInjection.x0>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
	</cim:EquivalentInjection>
	<cim:GeneratingUnit rdf:ID="_b850063d-eae7-4675-bc98-4642d3076783">
		<cim:IdentifiedObject.name>Gen-12908</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:GeneratingUnit.initialP>150.000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.nominalP>225.000000</cim:GeneratingUnit.nominalP>
		<cim:GeneratingUnit.maxOperatingP>250.000000</cim:GeneratingUnit.maxOperatingP>
		<cim:GeneratingUnit.minOperatingP>130.000000</cim:GeneratingUnit.minOperatingP>
		<cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratorControlSource.offAGC"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:ID="_ca80ee09-3bed-4884-bc28-6dc89d067289">
		<cim:IdentifiedObject.name>Gen-12910</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:GeneratingUnit.initialP>140.000000</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.nominalP>225.000000</cim:GeneratingUnit.nominalP>
		<cim:GeneratingUnit.maxOperatingP>250.000000</cim:GeneratingUnit.maxOperatingP>
		<cim:GeneratingUnit.minOperatingP>130.000000</cim:GeneratingUnit.minOperatingP>
		<cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratorControlSource.offAGC"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
	</cim:GeneratingUnit>
	<cim:GeneratingUnit rdf:ID="_049438a6-780a-44fe-a788-ebe385d98e25">
		<cim:IdentifiedObject.name>Gen-12923</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:GeneratingUnit.initialP>600.492701</cim:GeneratingUnit.initialP>
		<cim:GeneratingUnit.nominalP>990.000000</cim:GeneratingUnit.nominalP>
		<cim:GeneratingUnit.maxOperatingP>1000.000000</cim:GeneratingUnit.maxOperatingP>
		<cim:GeneratingUnit.minOperatingP>300.000000</cim:GeneratingUnit.minOperatingP>
		<cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#GeneratorControlSource.offAGC"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
	</cim:GeneratingUnit>
	<cim:GeographicalRegion rdf:ID="_c1d5bfe28f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>NL</cim:IdentifiedObject.name>
	</cim:GeographicalRegion>
	<cim:Line rdf:ID="_72242f07-189e-4a06-9f7e-f7a2776ecfd9">
		<cim:IdentifiedObject.name>container of NL-Line_1</cim:IdentifiedObject.name>
		<cim:Line.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Line>
	<cim:Line rdf:ID="_00faa2b5-cb42-4c43-9c9a-2a09dd9c52f5">
		<cim:IdentifiedObject.name>container of NL-Line_2</cim:IdentifiedObject.name>
		<cim:Line.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Line>
	<cim:Line rdf:ID="_644936cc-1ea0-46f3-93e6-eed0e0cc8bee">
		<cim:IdentifiedObject.name>container of NL-Line_3</cim:IdentifiedObject.name>
		<cim:Line.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Line>
	<cim:Line rdf:ID="_f524d9fc-48be-4feb-9e77-a15696d4210a">
		<cim:IdentifiedObject.name>container of NL-Line_4</cim:IdentifiedObject.name>
		<cim:Line.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Line>
	<cim:Line rdf:ID="_c7d37bc3-196c-4458-896b-614f810cea0f">
		<cim:IdentifiedObject.name>container of NL-Line_5</cim:IdentifiedObject.name>
		<cim:Line.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Line>
	<cim:LinearShuntCompensator rdf:ID="_fbfed7e3-3dec-4829-a286-029e73535685">
		<cim:IdentifiedObject.name>NL-S1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-S1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>shunt</cim:IdentifiedObject.description>
		<cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
		<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
		<cim:LinearShuntCompensator.bPerSection>0.000313</cim:LinearShuntCompensator.bPerSection>
		<cim:LinearShuntCompensator.gPerSection>0e+000</cim:LinearShuntCompensator.gPerSection>
		<cim:LinearShuntCompensator.b0PerSection>-0e+000</cim:LinearShuntCompensator.b0PerSection>
		<cim:LinearShuntCompensator.g0PerSection>0e+000</cim:LinearShuntCompensator.g0PerSection>
		<cim:ShuntCompensator.nomU>400.000000</cim:ShuntCompensator.nomU>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_613dfeb3-0161-4cec-aaa9-ccddd885771b"/>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c1d5bfde8f8011e08e4d00247eb1f55e"/>
	</cim:LinearShuntCompensator>
	<cim:LoadResponseCharacteristic rdf:ID="_7a797ed8-c370-47cf-83df-16c40f8fff69">
		<cim:IdentifiedObject.name>NL-Load_3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_3</entsoe:IdentifiedObject.shortName>
		<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
		<cim:LoadResponseCharacteristic.pConstantCurrent>0.200000</cim:LoadResponseCharacteristic.pConstantCurrent>
		<cim:LoadResponseCharacteristic.pConstantImpedance>0e+000</cim:LoadResponseCharacteristic.pConstantImpedance>
		<cim:LoadResponseCharacteristic.pConstantPower>0.800000</cim:LoadResponseCharacteristic.pConstantPower>
		<cim:LoadResponseCharacteristic.pFrequencyExponent>0e+000</cim:LoadResponseCharacteristic.pFrequencyExponent>
		<cim:LoadResponseCharacteristic.qConstantCurrent>0.300000</cim:LoadResponseCharacteristic.qConstantCurrent>
		<cim:LoadResponseCharacteristic.qConstantImpedance>0e+000</cim:LoadResponseCharacteristic.qConstantImpedance>
		<cim:LoadResponseCharacteristic.qConstantPower>0.700000</cim:LoadResponseCharacteristic.qConstantPower>
		<cim:LoadResponseCharacteristic.pVoltageExponent>0e+000</cim:LoadResponseCharacteristic.pVoltageExponent>
		<cim:LoadResponseCharacteristic.qFrequencyExponent>0e+000</cim:LoadResponseCharacteristic.qFrequencyExponent>
		<cim:LoadResponseCharacteristic.qVoltageExponent>0e+000</cim:LoadResponseCharacteristic.qVoltageExponent>
	</cim:LoadResponseCharacteristic>
	<cim:OperationalLimitSet rdf:ID="_a2c3d48f-d768-4e1e-8841-6e9c4913f11f">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_5 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_757d4f50-707b-47a0-891c-cbaefd649631"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_37cc4210-71c0-4328-a86b-df0f65e76ef4">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_4 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_653bc4b8-518b-4adc-9d68-012fb641fb1d"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_9a03e8ee-e832-43c8-b38e-0d43f8ef7355">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_3 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_5dfee914-a4fd-4bde-a5b4-c4caa6378d10"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_13ee714f-6df4-4039-8519-5cf4e84ab20d">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_2 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_c557146e-dfc4-4020-9738-d592b188338b"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_79a1fb3a-a66a-468c-8c78-c25714c73eba">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_1 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_357e3e14-c38e-4a7e-9c95-b3dbe158f5f3"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_83f719ad-2083-44ea-9ebc-9f456c114bdb">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-TR2_1 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_e3e0c496-5837-4f0f-a596-cc421940f73f"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_e7c1b1c7-aaeb-470a-9cb5-93a3ec269179">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL_TR2_2 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_1128e664-0653-448a-9068-e37f1a097c05"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_fd472104-d68c-4536-ba4a-5fd9349c0a65">
		<cim:IdentifiedObject.name>Limits at Port 1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL_TR2_3 at Port 1</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_bd61b1f9-474d-424e-9709-42f75337c477"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_b4d8f5e2-7b7a-45eb-b65a-252843d6acf4">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_5 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_ae588863-b154-451d-978a-7ab08ac50fb6"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_03943678-b63e-44d8-bc7d-9461da496268">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_4 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_57979d14-d1d8-4311-ae53-aa8890423885"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_14e9e317-a168-44a2-82ef-7c76190108a2">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_3 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_6aecb9ba-5835-4b70-89bc-96d687e45779"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_7cf4108d-d355-48f5-8556-d42c37a8e2c8">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_2 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_8f308117-8bbd-4798-b145-4e78f7d049e7"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_125eeb58-1c45-41b2-a981-7d5993b40cda">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-Line_1 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_6b1cd30c-19ba-44e1-9447-d01db6b1ef9d"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_d47a27cc-9fad-40f2-a08c-37e545c268df">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL-TR2_1 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_baa7aef1-afcd-4981-97c0-ccec7b5ad4e0"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_261d13c4-1527-42a5-ad0d-a3b817971166">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL_TR2_2 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_da232169-1c36-495a-8af6-a0d7d2b39f52"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitSet rdf:ID="_cf3e5341-6736-4b34-b4da-e4af2073765b">
		<cim:IdentifiedObject.name>Limits at Port 2</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>Limit-Ratings for branch NL_TR2_3 at Port 2</cim:IdentifiedObject.description>
		<cim:OperationalLimitSet.Terminal rdf:resource="#_4f1c405f-07c9-4fb0-b64e-551896a29aa8"/>
	</cim:OperationalLimitSet>
	<cim:OperationalLimitType rdf:ID="_1aee0921-7cbe-481c-9078-daf66ab2a950">
		<cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>patl</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patl"/>
	</cim:OperationalLimitType>
	<cim:OperationalLimitType rdf:ID="_fd6c0e03-5026-4ac1-9d2b-6090d0c2585a">
		<cim:IdentifiedObject.name>PATLT</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>patlt</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.patlt"/>
	</cim:OperationalLimitType>
	<cim:OperationalLimitType rdf:ID="_18c8d038-31ea-4d92-9e7e-4b8a397f30a5">
		<cim:IdentifiedObject.name>TATL10</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>tatl</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl"/>
		<cim:OperationalLimitType.acceptableDuration>10.000000</cim:OperationalLimitType.acceptableDuration>
	</cim:OperationalLimitType>
	<cim:OperationalLimitType rdf:ID="_250e948b-70ae-4139-971b-4f0053425b60">
		<cim:IdentifiedObject.name>TATL20</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>tatl</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tatl"/>
		<cim:OperationalLimitType.acceptableDuration>20.000000</cim:OperationalLimitType.acceptableDuration>
	</cim:OperationalLimitType>
	<cim:OperationalLimitType rdf:ID="_9caf8092-8c73-4d97-a752-4b4725725aa1">
		<cim:IdentifiedObject.name>TC</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>tc</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tc"/>
	</cim:OperationalLimitType>
	<cim:OperationalLimitType rdf:ID="_c3074def-e436-49ef-a7f5-c1afd0ea48c6">
		<cim:IdentifiedObject.name>TCT</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>tct</entsoe:IdentifiedObject.shortName>
		<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#OperationalLimitDirectionKind.absoluteValue"/>
		<entsoe:OperationalLimitType.limitType rdf:resource="http://entsoe.eu/CIM/SchemaExtension/3/1#LimitTypeKind.tct"/>
	</cim:OperationalLimitType>
	<cim:PhaseTapChangerLinear rdf:ID="_341327c4-9224-40bf-bc33-7a3bb0bae680">
		<cim:IdentifiedObject.name>NL-TR2_1</cim:IdentifiedObject.name>
		<cim:TapChanger.neutralU>400.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>-20</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>20</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>8</cim:TapChanger.normalStep>
		<cim:PhaseTapChangerLinear.xMin>26.119588</cim:PhaseTapChangerLinear.xMin>
		<cim:PhaseTapChangerLinear.xMax>29.715401</cim:PhaseTapChangerLinear.xMax>
		<cim:PhaseTapChangerLinear.stepPhaseShiftIncrement>-2.000000</cim:PhaseTapChangerLinear.stepPhaseShiftIncrement>
		<cim:PhaseTapChanger.TransformerEnd rdf:resource="#_c614f321-2c88-4fa3-b98a-8ec3cde73db4"/>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_f8acf291-9908-413e-bfd6-b2b98e2bf361"/>
	</cim:PhaseTapChangerLinear>
	<cim:PhaseTapChangerTable rdf:ID="_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef">
		<cim:IdentifiedObject.name>Phase Tap Changer Table</cim:IdentifiedObject.name>
	</cim:PhaseTapChangerTable>
	<cim:PhaseTapChangerTablePoint rdf:ID="_0ad24305-795c-4156-a58f-b37f82baf345">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.985002</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.015228</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_0cb06bc1-b4a9-46be-acb4-1eed3f5d5128">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.975004</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.025640</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_0da6c153-5c04-4a14-9341-8da006cee9c4">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>28</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.059991</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.056601</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_0fb54875-be82-45b7-aba1-23250671c25e">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>31</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.074989</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.069765</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_0fc2970a-2ed5-4dc8-bac4-64d322b23a46">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>27</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.054992</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.052130</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_1ae6d2e0-6dfb-4db6-a4e8-d8c2131c4252">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.990002</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.010100</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_24a0998c-9636-45c4-b0ca-537d9b40d2a7">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.970005</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.030926</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_35ba581f-cb5d-4cd6-b68d-940e53e87973">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>17</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.004999</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.004975</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_51a9af11-c85e-41bc-b730-f73e0a43d741">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>16</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.000000</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0e+000</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_54a1bf4a-822c-4c59-a57c-2e6e1e41eeea">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>32</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.079989</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.074071</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_611145c8-b83b-4eff-8ddb-a1a5dec79b1b">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>29</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.064991</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.061030</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_6c6586d4-0792-40fa-b9f7-a9c4de2952be">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>30</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.069990</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.065418</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_72d29b9b-562c-4dbb-9bd5-01904e868f4b">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>33</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.084988</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.078338</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_72da8550-9d12-4bc2-b186-38c63cb3a22b">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.950008</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.052628</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_7c7c1a98-46f9-4697-a962-b828bcc85d12">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>20</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.019997</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.019607</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_7f6c01f9-2a25-4020-90fe-01cab35b9908">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.980003</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.020407</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_80d176ba-f916-4889-9e04-656c95ece335">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.940010</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.063826</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_81a5aa21-b9f8-49f4-ae76-42ed7513e917">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.960006</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.041664</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_859829c3-d0ad-43c6-8f0d-eab9faca82c2">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.965006</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.036267</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_9039e5c0-3df1-49e1-b29f-cf48efac625d">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.920013</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.086951</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_944c5024-e0f6-4054-8c0b-092032a99607">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>25</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.044993</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.043060</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_94df5fde-171f-4c76-b2c9-1456c86507fc">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>21</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.024996</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.024389</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_9c54cf01-1969-4720-8502-8825e62bacdd">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.935011</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.069514</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_a2ad104f-36f3-4860-9968-663a9e66f6db">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>23</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.034995</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.033815</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_a3793e45-bcc4-475c-8540-118738546977">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.995001</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.005025</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_a5c45ed1-e4b3-4cd5-ae85-93cab0d2504a">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>19</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.014998</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.014778</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_ac0d9360-e2a0-4f97-8fe5-3c9bbd755387">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.925012</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.081076</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_aef721d6-a0c6-4857-aa88-8ba6e1725711">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>24</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.039994</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.038460</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_c1f3f734-82cf-4cac-977f-7e761dd6a3ee">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.930011</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.075264</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_c43ca2a7-403a-4ff3-b7aa-3e62cd274a52">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>22</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.029996</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.029125</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_c68f5817-d392-4baa-856b-2decda06142c">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.945009</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.058198</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_cd5ae0b6-7873-4eb9-83e7-257f801c93eb">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>26</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.049993</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.047617</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_d7ecc3cb-6893-410d-99d5-145425871b65">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.955007</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>-0.047118</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTablePoint rdf:ID="_fd3c9bb6-dbd3-4ae5-8b54-b6ffd939f20e">
		<cim:PhaseTapChangerTablePoint.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:TapChangerTablePoint.step>18</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.009998</cim:TapChangerTablePoint.ratio>
		<cim:PhaseTapChangerTablePoint.angle>0.009901</cim:PhaseTapChangerTablePoint.angle>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:PhaseTapChangerTablePoint>
	<cim:PhaseTapChangerTabular rdf:ID="_ee649b97-d2ec-47e1-976f-0f4d9f50fa11">
		<cim:IdentifiedObject.name>NL_TR2_2</cim:IdentifiedObject.name>
		<cim:TapChanger.neutralU>220.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:PhaseTapChangerTabular.PhaseTapChangerTable rdf:resource="#_2c7bfe83-348a-43bf-bea8-47c3ef0ff1ef"/>
		<cim:PhaseTapChanger.TransformerEnd rdf:resource="#_0dbed103-fc51-4df4-a6fa-0dee4c57f3a3"/>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_120a7f07-0e5b-490f-9bcf-115600230816"/>
	</cim:PhaseTapChangerTabular>
	<cim:PowerTransformer rdf:ID="_e8a7eaec-51d6-4571-b3d9-c36d52073c33">
		<cim:IdentifiedObject.name>NL-TR2_1</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>new transformer in 2015</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>
		<cim:PowerTransformer.beforeShortCircuitAnglePf>0e+000</cim:PowerTransformer.beforeShortCircuitAnglePf>
		<cim:PowerTransformer.highSideMinOperatingU>0e+000</cim:PowerTransformer.highSideMinOperatingU>
		<cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
		<cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
	</cim:PowerTransformer>
	<cim:PowerTransformer rdf:ID="_2184f365-8cd5-4b5d-8a28-9d68603bb6a4">
		<cim:IdentifiedObject.name>NL_TR2_2</cim:IdentifiedObject.name>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>
		<cim:PowerTransformer.beforeShortCircuitAnglePf>0e+000</cim:PowerTransformer.beforeShortCircuitAnglePf>
		<cim:PowerTransformer.highSideMinOperatingU>0e+000</cim:PowerTransformer.highSideMinOperatingU>
		<cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
		<cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
	</cim:PowerTransformer>
	<cim:PowerTransformer rdf:ID="_80016742-31b3-432a-b00a-300667a1e572">
		<cim:IdentifiedObject.name>NL_TR2_3</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>out of service in 2020</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage>
		<cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>0e+000</cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent>
		<cim:PowerTransformer.beforeShortCircuitAnglePf>0e+000</cim:PowerTransformer.beforeShortCircuitAnglePf>
		<cim:PowerTransformer.highSideMinOperatingU>0e+000</cim:PowerTransformer.highSideMinOperatingU>
		<cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
		<cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
	</cim:PowerTransformer>
	<cim:PowerTransformerEnd rdf:ID="_c614f321-2c88-4fa3-b98a-8ec3cde73db4">
		<cim:IdentifiedObject.name>NL-TR2_1</cim:IdentifiedObject.name>
		<cim:PowerTransformerEnd.r>1.350000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>27.967436</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>-0.0000044445</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0000005625</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>1.350000</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>27.967436</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>320.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>400.000000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e8a7eaec-51d6-4571-b3d9-c36d52073c33"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_e3e0c496-5837-4f0f-a596-cc421940f73f"/>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_0dec3883-a2b6-4353-83cc-d4dd5df513a6">
		<cim:IdentifiedObject.name>NL-TR2_1</cim:IdentifiedObject.name>
		<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>320.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>220.000000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e8a7eaec-51d6-4571-b3d9-c36d52073c33"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_baa7aef1-afcd-4981-97c0-ccec7b5ad4e0"/>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_0dbed103-fc51-4df4-a6fa-0dee4c57f3a3">
		<cim:IdentifiedObject.name>NL_TR2_2</cim:IdentifiedObject.name>
		<cim:PowerTransformerEnd.r>0.069143</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>5.377333</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>-0.0001420227</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0000181818</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>0.069143</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>5.377333</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>1260.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>220.000000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_2184f365-8cd5-4b5d-8a28-9d68603bb6a4"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_1128e664-0653-448a-9068-e37f1a097c05"/>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_41ca9e70-1cb4-4971-b8e6-a97a15580b89">
		<cim:IdentifiedObject.name>NL_TR2_2</cim:IdentifiedObject.name>
		<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>1260.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>15.750000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_c1d5bff18f8011e08e4d00247eb1f55e"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_2184f365-8cd5-4b5d-8a28-9d68603bb6a4"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_da232169-1c36-495a-8af6-a0d7d2b39f52"/>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_f3600241-63dc-485b-aefb-4ec24028f8b3">
		<cim:IdentifiedObject.name>NL_TR2_3</cim:IdentifiedObject.name>
		<cim:PowerTransformerEnd.r>0.065302</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>5.377381</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>-0.0001420227</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0000181818</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>0.069143</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>5.377333</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>1260.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>220.000000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_80016742-31b3-432a-b00a-300667a1e572"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_bd61b1f9-474d-424e-9709-42f75337c477"/>
	</cim:PowerTransformerEnd>
	<cim:PowerTransformerEnd rdf:ID="_4df90339-ae02-4da1-8e1e-69ab068df065">
		<cim:IdentifiedObject.name>NL_TR2_3</cim:IdentifiedObject.name>
		<cim:PowerTransformerEnd.r>0e+000</cim:PowerTransformerEnd.r>
		<cim:PowerTransformerEnd.x>0e+000</cim:PowerTransformerEnd.x>
		<cim:PowerTransformerEnd.b>0.0</cim:PowerTransformerEnd.b>
		<cim:PowerTransformerEnd.g>0.0</cim:PowerTransformerEnd.g>
		<cim:PowerTransformerEnd.r0>0e+000</cim:PowerTransformerEnd.r0>
		<cim:PowerTransformerEnd.x0>0e+000</cim:PowerTransformerEnd.x0>
		<cim:PowerTransformerEnd.b0>0.0</cim:PowerTransformerEnd.b0>
		<cim:PowerTransformerEnd.g0>0.0</cim:PowerTransformerEnd.g0>
		<cim:TransformerEnd.rground>0e+000</cim:TransformerEnd.rground>
		<cim:TransformerEnd.xground>0.0</cim:TransformerEnd.xground>
		<cim:PowerTransformerEnd.ratedS>1260.000000</cim:PowerTransformerEnd.ratedS>
		<cim:PowerTransformerEnd.ratedU>15.750000</cim:PowerTransformerEnd.ratedU>
		<cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
		<cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
		<cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
		<cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#WindingConnection.Yn"/>
		<cim:TransformerEnd.BaseVoltage rdf:resource="#_c1d5bff18f8011e08e4d00247eb1f55e"/>
		<cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_80016742-31b3-432a-b00a-300667a1e572"/>
		<cim:TransformerEnd.Terminal rdf:resource="#_4f1c405f-07c9-4fb0-b64e-551896a29aa8"/>
	</cim:PowerTransformerEnd>
	<cim:RatioTapChanger rdf:ID="_44b4277a-0f4b-43a8-ad93-6f7d6ef02061">
		<cim:IdentifiedObject.name>NL_TR2_3</cim:IdentifiedObject.name>
		<cim:TapChanger.neutralU>220.000000</cim:TapChanger.neutralU>
		<cim:TapChanger.lowStep>-15</cim:TapChanger.lowStep>
		<cim:TapChanger.highStep>15</cim:TapChanger.highStep>
		<cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>5</cim:TapChanger.normalStep>
		<cim:RatioTapChanger.stepVoltageIncrement>0.625000</cim:RatioTapChanger.stepVoltageIncrement>
		<cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
		<cim:TapChanger.TapChangerControl rdf:resource="#_cba72b64-5e8e-4322-8e5c-446f728df478"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#TransformerControlMode.volt"/>
		<cim:RatioTapChanger.TransformerEnd rdf:resource="#_f3600241-63dc-485b-aefb-4ec24028f8b3"/>
		<cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
	</cim:RatioTapChanger>
	<cim:RatioTapChangerTable rdf:ID="_cc26ac93-4ee7-485d-9925-6488cc334e40">
		<cim:IdentifiedObject.name>Ratio Tap Changer Table</cim:IdentifiedObject.name>
	</cim:RatioTapChangerTable>
	<cim:RatioTapChangerTablePoint rdf:ID="_03619e94-51c6-4f32-b8bc-0b3a41a3ff97">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.031000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>3.571429</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>3.571429</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_05ac20b6-3df2-485a-a8ec-f6c1ee94cb87">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.010000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>1.428571</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>1.428571</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_12013b4f-3e78-4613-ba6f-e9881d851367">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-1</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.995000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-0.714286</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-0.714286</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_1ccfdc04-a955-41be-8b31-485fe9112b9f">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.020000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>2.142857</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>2.142857</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_1d83e385-3915-4986-9298-3bc855d8181b">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-9</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.955000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-5.714286</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-5.714286</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_2c4aa83b-6b1a-4af3-8a30-577686eff905">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-10</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.950000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-5.714286</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-5.714286</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_321b99bf-0b22-4914-a194-01e456f499a5">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-2</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.990000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-1.428571</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-1.428571</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_3eef6ef3-bfc5-4c5f-bee3-f488744f3c90">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>0</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.000000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>0e+000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>0e+000</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_444a548d-3a48-4d45-ae54-a099b0d03501">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-15</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.920000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-8.571429</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-8.571429</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_5e7f8f1f-6104-431c-acc9-adf5e28dea89">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.072000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>6.428571</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>6.428571</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_66777b43-3062-4729-ab9f-b590967a9233">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-8</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.960000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-5.000000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-5.000000</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_689d15aa-aa73-4a44-ab53-5c3ebc91f4b9">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-12</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.940000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-6.428571</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-6.428571</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_69a4f5d8-b719-4a73-9bcc-dd781deee247">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-4</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.980000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-2.857143</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-2.857143</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_70351640-1ee1-4670-9dd5-ef41cc80d324">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.055000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>5.714286</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>5.714286</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_74d141c0-3167-4302-81d0-7d4dc59d95e5">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.037000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>4.285714</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>4.285714</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_7f4fde0c-3fd1-430d-aa19-ef213ad49e16">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.043000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>5.000000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>5.000000</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_81da88c7-9d0d-4e8e-b2c4-21a82547cffb">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-6</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.970000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-3.571429</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-3.571429</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_8217c32f-b48e-41ad-b90c-dc892bb65749">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-3</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.985000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-2.142857</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-2.142857</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_9b73acd1-9ab4-4bb4-8584-8a3d65079f60">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.080000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>7.142857</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>7.142857</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_a6e94e59-f410-4995-9a7b-f405bfc74035">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.085000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>7.857143</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>7.857143</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_a7cc267e-60b9-437f-b6b4-90a08ed45f1a">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.005000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>0.714286</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>0.714286</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_ae06c197-fe7e-466a-a6e9-925f520d94d3">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-14</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.925000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-7.857143</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-7.857143</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_bc8328b1-931b-4b75-bf4e-14dc0a160fcf">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.015300</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>1.428571</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>1.428571</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_be861dd7-b289-47e6-9d48-41a3e71019bb">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-5</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.975000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-3.571429</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-3.571429</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_c288779c-afdd-4739-af10-5f2d8eda6dbb">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-13</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.930000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-7.142857</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-7.142857</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_cd50bd6e-fe3d-4564-90d5-bb66ba7fa762">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.025000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>2.857143</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>2.857143</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_ce3a8fb9-3797-41c4-b1f2-addbb331c5ad">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.065000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>6.428571</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>6.428571</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_d8b66480-6a8f-4034-9861-6be3ae30378f">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-11</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.945000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-6.428571</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-6.428571</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_f8d0d90f-2108-4aa0-b108-03ca242c92f6">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>-7</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>0.965000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>-4.285714</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>-4.285714</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_fd7af4de-e9d2-4aaa-bccc-fa829f01ba3f">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.060000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>5.714286</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>5.714286</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RatioTapChangerTablePoint rdf:ID="_ff548909-fb71-4b04-94b8-2d7bcb25aa7c">
		<cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_cc26ac93-4ee7-485d-9925-6488cc334e40"/>
		<cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
		<cim:TapChangerTablePoint.ratio>1.050000</cim:TapChangerTablePoint.ratio>
		<cim:TapChangerTablePoint.b>0e+000</cim:TapChangerTablePoint.b>
		<cim:TapChangerTablePoint.g>0e+000</cim:TapChangerTablePoint.g>
		<cim:TapChangerTablePoint.x>5.000000</cim:TapChangerTablePoint.x>
		<cim:TapChangerTablePoint.r>5.000000</cim:TapChangerTablePoint.r>
	</cim:RatioTapChangerTablePoint>
	<cim:RegulatingControl rdf:ID="_04f338d3-3c0d-433f-a77b-e36dd256f0f0">
		<cim:IdentifiedObject.name>NL-G1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G1</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_faab7959-f9bf-421b-bc3f-d364e0c1388b"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_1b3c88f9-c2ca-4250-bd37-ae0efa2fb022">
		<cim:IdentifiedObject.name>NL-G2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G2</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_ae4b7cbe-349a-41c8-ace2-25ec26f14a64"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_53e7a6c7-759b-4da2-898a-1c061d788670">
		<cim:IdentifiedObject.name>NL-G3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G3</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_f04ecab5-1a12-4cc0-ba56-b157ebf11a42"/>
	</cim:RegulatingControl>
	<cim:RegulatingControl rdf:ID="_613dfeb3-0161-4cec-aaa9-ccddd885771b">
		<cim:IdentifiedObject.name>NL-S1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-S1</entsoe:IdentifiedObject.shortName>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_a015f692-3fc5-4ec3-8d1d-977c7b499e7c"/>
	</cim:RegulatingControl>
	<cim:SubGeographicalRegion rdf:ID="_c1d5bfe48f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>TENNET TSO B.V.</cim:IdentifiedObject.name>
		<cim:SubGeographicalRegion.Region rdf:resource="#_c1d5bfe28f8011e08e4d00247eb1f55e"/>
	</cim:SubGeographicalRegion>
	<cim:Substation rdf:ID="_c49942d6-8b01-4b01-b5e8-f1180f84906c">
		<cim:IdentifiedObject.name>PP_Amsterdam</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>PP_Amsterdam</entsoe:IdentifiedObject.shortName>
		<cim:Substation.Region rdf:resource="#_c1d5bfe48f8011e08e4d00247eb1f55e"/>
	</cim:Substation>
	<cim:SynchronousMachine rdf:ID="_9c3b8f97-7972-477d-9dc8-87365cc0ad0e">
		<cim:IdentifiedObject.name>NL-G1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G1</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_8d8a82ba-b5b0-4e94-861a-192af055f2b8"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>600.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>0e+000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>1100.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_04f338d3-3c0d-433f-a77b-e36dd256f0f0"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_049438a6-780a-44fe-a788-ebe385d98e25"/>
		<cim:RotatingMachine.ratedU>15.750000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.900000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ShortCircuitRotorKind.salientPole1"/>
		<cim:SynchronousMachine.r0>0e+000</cim:SynchronousMachine.r0>
		<cim:SynchronousMachine.r2>0e+000</cim:SynchronousMachine.r2>
		<cim:SynchronousMachine.x0>0.110000</cim:SynchronousMachine.x0>
		<cim:SynchronousMachine.x2>0.180000</cim:SynchronousMachine.x2>
		<cim:SynchronousMachine.earthingStarPointR>0e+000</cim:SynchronousMachine.earthingStarPointR>
		<cim:SynchronousMachine.earthingStarPointX>0e+000</cim:SynchronousMachine.earthingStarPointX>
		<cim:SynchronousMachine.r>0e+000</cim:SynchronousMachine.r>
		<cim:SynchronousMachine.satDirectSubtransX>0.210000</cim:SynchronousMachine.satDirectSubtransX>
		<cim:SynchronousMachine.satDirectSyncX>1.900000</cim:SynchronousMachine.satDirectSyncX>
		<cim:SynchronousMachine.satDirectTransX>0e+000</cim:SynchronousMachine.satDirectTransX>
		<cim:SynchronousMachine.mu>0e+000</cim:SynchronousMachine.mu>
		<cim:SynchronousMachine.ikk>0e+000</cim:SynchronousMachine.ikk>
		<cim:SynchronousMachine.voltageRegulationRange>0e+000</cim:SynchronousMachine.voltageRegulationRange>
		<cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:ID="_2844585c-0d35-488d-a449-685bcd57afbf">
		<cim:IdentifiedObject.name>NL-G2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G2</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_2a37dc57-2faf-464a-8175-bc415f9a635f"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>200.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>0e+000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>250.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_1b3c88f9-c2ca-4250-bd37-ae0efa2fb022"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_ca80ee09-3bed-4884-bc28-6dc89d067289"/>
		<cim:RotatingMachine.ratedU>15.750000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.900000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ShortCircuitRotorKind.salientPole1"/>
		<cim:SynchronousMachine.r0>0e+000</cim:SynchronousMachine.r0>
		<cim:SynchronousMachine.r2>0e+000</cim:SynchronousMachine.r2>
		<cim:SynchronousMachine.x0>0.100000</cim:SynchronousMachine.x0>
		<cim:SynchronousMachine.x2>0.160000</cim:SynchronousMachine.x2>
		<cim:SynchronousMachine.earthingStarPointR>0e+000</cim:SynchronousMachine.earthingStarPointR>
		<cim:SynchronousMachine.earthingStarPointX>0e+000</cim:SynchronousMachine.earthingStarPointX>
		<cim:SynchronousMachine.r>0e+000</cim:SynchronousMachine.r>
		<cim:SynchronousMachine.satDirectSubtransX>0.180000</cim:SynchronousMachine.satDirectSubtransX>
		<cim:SynchronousMachine.satDirectSyncX>1.800000</cim:SynchronousMachine.satDirectSyncX>
		<cim:SynchronousMachine.satDirectTransX>0e+000</cim:SynchronousMachine.satDirectTransX>
		<cim:SynchronousMachine.mu>0e+000</cim:SynchronousMachine.mu>
		<cim:SynchronousMachine.ikk>0e+000</cim:SynchronousMachine.ikk>
		<cim:SynchronousMachine.voltageRegulationRange>0e+000</cim:SynchronousMachine.voltageRegulationRange>
		<cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
	</cim:SynchronousMachine>
	<cim:SynchronousMachine rdf:ID="_1dc9afba-23b5-41a0-8540-b479ed8baf4b">
		<cim:IdentifiedObject.name>NL-G3</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G3</entsoe:IdentifiedObject.shortName>
		<cim:IdentifiedObject.description>Machine</cim:IdentifiedObject.description>
		<cim:Equipment.aggregate>false</cim:Equipment.aggregate>
		<cim:Equipment.EquipmentContainer rdf:resource="#_2a37dc57-2faf-464a-8175-bc415f9a635f"/>
		<cim:SynchronousMachine.qPercent>100.000000</cim:SynchronousMachine.qPercent>
		<cim:SynchronousMachine.maxQ>200.000000</cim:SynchronousMachine.maxQ>
		<cim:SynchronousMachine.minQ>0e+000</cim:SynchronousMachine.minQ>
		<cim:RotatingMachine.ratedS>250.000000</cim:RotatingMachine.ratedS>
		<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineKind.generator"/>
		<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_53e7a6c7-759b-4da2-898a-1c061d788670"/>
		<cim:RotatingMachine.GeneratingUnit rdf:resource="#_b850063d-eae7-4675-bc98-4642d3076783"/>
		<cim:RotatingMachine.ratedU>15.750000</cim:RotatingMachine.ratedU>
		<cim:RotatingMachine.ratedPowerFactor>0.900000</cim:RotatingMachine.ratedPowerFactor>
		<cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#ShortCircuitRotorKind.turboSeries1"/>
		<cim:SynchronousMachine.r0>0e+000</cim:SynchronousMachine.r0>
		<cim:SynchronousMachine.r2>0e+000</cim:SynchronousMachine.r2>
		<cim:SynchronousMachine.x0>0.130000</cim:SynchronousMachine.x0>
		<cim:SynchronousMachine.x2>0.170000</cim:SynchronousMachine.x2>
		<cim:SynchronousMachine.earthingStarPointR>0e+000</cim:SynchronousMachine.earthingStarPointR>
		<cim:SynchronousMachine.earthingStarPointX>0e+000</cim:SynchronousMachine.earthingStarPointX>
		<cim:SynchronousMachine.r>0e+000</cim:SynchronousMachine.r>
		<cim:SynchronousMachine.satDirectSubtransX>0.200000</cim:SynchronousMachine.satDirectSubtransX>
		<cim:SynchronousMachine.satDirectSyncX>1.900000</cim:SynchronousMachine.satDirectSyncX>
		<cim:SynchronousMachine.satDirectTransX>0e+000</cim:SynchronousMachine.satDirectTransX>
		<cim:SynchronousMachine.mu>0e+000</cim:SynchronousMachine.mu>
		<cim:SynchronousMachine.ikk>0e+000</cim:SynchronousMachine.ikk>
		<cim:SynchronousMachine.voltageRegulationRange>0e+000</cim:SynchronousMachine.voltageRegulationRange>
		<cim:SynchronousMachine.earthing>true</cim:SynchronousMachine.earthing>
	</cim:SynchronousMachine>
	<cim:TapChangerControl rdf:ID="_f8acf291-9908-413e-bfd6-b2b98e2bf361">
		<cim:IdentifiedObject.name>NL-TR2_1</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.activePower"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_e3e0c496-5837-4f0f-a596-cc421940f73f"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_120a7f07-0e5b-490f-9bcf-115600230816">
		<cim:IdentifiedObject.name>NL_TR2_2</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.activePower"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_da232169-1c36-495a-8af6-a0d7d2b39f52"/>
	</cim:TapChangerControl>
	<cim:TapChangerControl rdf:ID="_cba72b64-5e8e-4322-8e5c-446f728df478">
		<cim:IdentifiedObject.name>NL_TR2_3</cim:IdentifiedObject.name>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_4f1c405f-07c9-4fb0-b64e-551896a29aa8"/>
	</cim:TapChangerControl>
	<cim:Terminal rdf:ID="_8121d4c3-9cb2-47db-b40a-99678602bb2a">
		<cim:IdentifiedObject.name>B1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>B1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5f5d40ae-d52d-4631-9285-b3ceefff784c"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5f40c3f7-9540-4e1b-aa97-6553d5524877">
		<cim:IdentifiedObject.name>B1 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>B1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_5f5d40ae-d52d-4631-9285-b3ceefff784c"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ecea10ff-e006-436b-a86a-beac4c2a30c1">
		<cim:IdentifiedObject.name>N1230822396_Busbar_Section</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_12733133-1f34-44f3-a020-f5b33cede919"/>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_50f00b94-fe0f-48fd-887e-f0d4d59eee87">
		<cim:IdentifiedObject.name>NL-Busbar_2_Busbar_Section</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_143aa0b1-2cd4-4e58-98d4-b0438bd5a39a"/>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_0f199d49-0093-4b51-b357-70371424d174">
		<cim:IdentifiedObject.name>NL-Busbar_3_Busbar_Section</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_53da4025-9d51-4eaf-b0d2-ce27fbe740d2"/>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_42800bad-5e47-42e6-b9b0-1fb8fc5831aa">
		<cim:IdentifiedObject.name>NL-Busbar_5_Busbar_Section</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>BB</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e6d49e32-b634-4b86-a8ca-15159f1497b5"/>
		<cim:IdentifiedObject.description>Busbar Section</cim:IdentifiedObject.description>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_faab7959-f9bf-421b-bc3f-d364e0c1388b">
		<cim:IdentifiedObject.name>NL-G1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_9c3b8f97-7972-477d-9dc8-87365cc0ad0e"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ae4b7cbe-349a-41c8-ace2-25ec26f14a64">
		<cim:IdentifiedObject.name>NL-G2 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_2844585c-0d35-488d-a449-685bcd57afbf"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f04ecab5-1a12-4cc0-ba56-b157ebf11a42">
		<cim:IdentifiedObject.name>NL-G3 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-G3</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_1dc9afba-23b5-41a0-8540-b479ed8baf4b"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_39d27c17-1e5b-4edc-a7ec-65a2d56542df">
		<cim:IdentifiedObject.name>NL-Inj-XCA_AL11 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XCA_AL1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_83bea592-913e-4473-8d17-969968ff83a2"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f970233f-b573-49d9-9fc3-3a2a59ed3bbb">
		<cim:IdentifiedObject.name>NL-Inj-XKA_MA11 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XKA_MA1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_cab82e1c-1435-447b-bba0-74b592539eac"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f48d48c7-e9f6-460c-898f-cc68a96efdeb">
		<cim:IdentifiedObject.name>NL-Inj-XWI_GY11 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XWI_GY1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b0442899-8dbe-48c1-a1fa-adb2a5929273"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_24dd035c-0a8c-4351-aeb2-08d6622b42ae">
		<cim:IdentifiedObject.name>NL-Inj-XZE_ST23 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XZE_ST2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_12baa3f3-23b1-44e0-956f-d331e1527f37"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_26e50b4b-9a19-420d-98ce-bc4f11971cd7">
		<cim:IdentifiedObject.name>NL-Inj-XZE_ST24 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-I-XZE_ST2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_820d95d7-26d4-4311-8b1f-026f8605b86d"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_357e3e14-c38e-4a7e-9c95-b3dbe158f5f3">
		<cim:IdentifiedObject.name>NL-Line_1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_7f43f508-2496-4b64-9146-0a40406cbe49"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6b1cd30c-19ba-44e1-9447-d01db6b1ef9d">
		<cim:IdentifiedObject.name>NL-Line_1 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_7f43f508-2496-4b64-9146-0a40406cbe49"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_c557146e-dfc4-4020-9738-d592b188338b">
		<cim:IdentifiedObject.name>NL-Line_2 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_dad02278-bd25-476f-8f58-dbe44be72586"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_8f308117-8bbd-4798-b145-4e78f7d049e7">
		<cim:IdentifiedObject.name>NL-Line_2 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_dad02278-bd25-476f-8f58-dbe44be72586"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_5dfee914-a4fd-4bde-a5b4-c4caa6378d10">
		<cim:IdentifiedObject.name>NL-Line_3 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_3</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_a279a3dc-550b-426c-af3a-61b7be508dcc"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6aecb9ba-5835-4b70-89bc-96d687e45779">
		<cim:IdentifiedObject.name>NL-Line_3 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_3</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_a279a3dc-550b-426c-af3a-61b7be508dcc"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_653bc4b8-518b-4adc-9d68-012fb641fb1d">
		<cim:IdentifiedObject.name>NL-Line_4 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_4</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8fdc7abd-3746-481a-a65e-3df56acd8b13"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_57979d14-d1d8-4311-ae53-aa8890423885">
		<cim:IdentifiedObject.name>NL-Line_4 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_4</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_8fdc7abd-3746-481a-a65e-3df56acd8b13"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-00009W</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_757d4f50-707b-47a0-891c-cbaefd649631">
		<cim:IdentifiedObject.name>NL-Line_5 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_5</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e8acf6b6-99cb-45ad-b8dc-16c7866a4ddc"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_ae588863-b154-451d-978a-7ab08ac50fb6">
		<cim:IdentifiedObject.name>NL-Line_5 - T2</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_5</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e8acf6b6-99cb-45ad-b8dc-16c7866a4ddc"/>
		<entsoe:IdentifiedObject.energyIdentCodeEic>10T-AT-DE-000118</entsoe:IdentifiedObject.energyIdentCodeEic>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_f461fd2d-1e41-4a3e-8213-7cc33c77a089">
		<cim:IdentifiedObject.name>NL-Load_1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_69add5b4-70bd-4360-8a93-286256c0d38b"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_6dad1a97-6874-4206-a5a5-837e495325f8">
		<cim:IdentifiedObject.name>NL-Load_2 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_2</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_25ab1b5b-6803-47e2-805a-ab7b2072e034"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_fab54e9c-b12e-4e47-a9f2-fec4ef96c0c0">
		<cim:IdentifiedObject.name>NL-Load_3 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-L_3</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_b1e03a8f-6a11-4454-af58-4a4a680e857f"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_a015f692-3fc5-4ec3-8d1d-977c7b499e7c">
		<cim:IdentifiedObject.name>NL-S1 - T1</cim:IdentifiedObject.name>
		<entsoe:IdentifiedObject.shortName>NL-S1</entsoe:IdentifiedObject.shortName>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_fbfed7e3-3dec-4829-a286-029e73535685"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_e3e0c496-5837-4f0f-a596-cc421940f73f">
		<cim:IdentifiedObject.name>NL-TR2_1 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e8a7eaec-51d6-4571-b3d9-c36d52073c33"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_baa7aef1-afcd-4981-97c0-ccec7b5ad4e0">
		<cim:IdentifiedObject.name>NL-TR2_1 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_e8a7eaec-51d6-4571-b3d9-c36d52073c33"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_1128e664-0653-448a-9068-e37f1a097c05">
		<cim:IdentifiedObject.name>NL_TR2_2 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_2184f365-8cd5-4b5d-8a28-9d68603bb6a4"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_da232169-1c36-495a-8af6-a0d7d2b39f52">
		<cim:IdentifiedObject.name>NL_TR2_2 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_2184f365-8cd5-4b5d-8a28-9d68603bb6a4"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_bd61b1f9-474d-424e-9709-42f75337c477">
		<cim:IdentifiedObject.name>NL_TR2_3 - T1</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_80016742-31b3-432a-b00a-300667a1e572"/>
	</cim:Terminal>
	<cim:Terminal rdf:ID="_4f1c405f-07c9-4fb0-b64e-551896a29aa8">
		<cim:IdentifiedObject.name>NL_TR2_3 - T2</cim:IdentifiedObject.name>
		<cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
		<cim:Terminal.phases rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#PhaseCode.ABC"/>
		<cim:Terminal.ConductingEquipment rdf:resource="#_80016742-31b3-432a-b00a-300667a1e572"/>
	</cim:Terminal>
	<cim:VoltageLevel rdf:ID="_2a37dc57-2faf-464a-8175-bc415f9a635f">
		<cim:IdentifiedObject.name>15.8</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>14.175000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>17.325000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_c1d5bff18f8011e08e4d00247eb1f55e"/>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_8d8a82ba-b5b0-4e94-861a-192af055f2b8">
		<cim:IdentifiedObject.name>15.8</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>14.175000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>17.325000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_c1d5bff18f8011e08e4d00247eb1f55e"/>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_c1d5bfea8f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>220.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>198.000000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>242.000000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_7891a026ba2c42098556665efd13ba94"/>
	</cim:VoltageLevel>
	<cim:VoltageLevel rdf:ID="_c1d5bfde8f8011e08e4d00247eb1f55e">
		<cim:IdentifiedObject.name>400.0</cim:IdentifiedObject.name>
		<cim:VoltageLevel.lowVoltageLimit>360.000000</cim:VoltageLevel.lowVoltageLimit>
		<cim:VoltageLevel.highVoltageLimit>440.000000</cim:VoltageLevel.highVoltageLimit>
		<cim:VoltageLevel.Substation rdf:resource="#_c49942d6-8b01-4b01-b5e8-f1180f84906c"/>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_65dd04e792584b3b912374e35dec032e"/>
	</cim:VoltageLevel>
</rdf:RDF>
